# План внешней сверки

[Задание агенту](../../docs/AGENT_EXTERNAL_BENCHMARK_PLAN_RU.md) описывает источники,
получение данных, reference pipeline, метрики, пороги и условия натурной сверки.

`sources.yaml` хранит условия источников. `acquisition.lock.json` появляется после
`python -m benchmarks.external.fetch` и содержит SHA-256. Сами архивы лежат в
`data/external/raw` и в git не входят.

IEEE 13/34/123, три фидера ENWL и один фидер SMART-DS сходятся с прямым OpenDSS
внутри 1e-5 о.е. Это один и тот же движок. Производные режимы
(`packs/derived.yaml`): множители 0.5 и 1.2, регуляторы выключены, на IEEE123
разомкнута линия Sw1. Допуск тот же. QSTS SMART-DS продолжается с JSON-снимка
середины окна и сверяется с непрерывным прогоном. Сутки ENWL не собраны: `lct-profiles.zip`
не содержит ключа к `Shape_N`.

Три снимка SimBench (`study case n1`) считаются из CSV и сверяются с pandapower
по модулю напряжения внутри 1e-4 о.е. Углы и допуск 1e-5 одного движка для этой
пары не заявлены. Профильные CSV SimBench не скачивались.

PGLib-OPF, включая case118, решается локальным многошинным SLSQP с
аналитическим якобианом. Допустимость проверяется отдельно. Глобальный
оптимум не заявлен.

`partner_request.md` — черновик запроса измерений. Он не отправлен.
`validated_for_declared_scope` не присвоен.
