# Запрос парных измерений

СТАТУС: НЕ ОТПРАВЛЕНО. Получатель не выбран, это письмо никуда не уходило.

`validated_for_declared_scope` не ставится, пока нет одного интервала, на котором одновременно есть топология, паспорта, независимые входы и независимые цели. Вердикт трека остаётся `not_assessed_missing_paired_measurements`. Пороги ниже взяты из плана сверки и не применялись: оценивать нечего.

## Что нужно на каждый интервал

1. Топология: какие аппараты замкнуты.
2. Паспорта оборудования, по которым собран расчёт.
3. Независимые входы: мощности или токи нагрузок, напряжение источника, уставки регуляторов. Вход не восстанавливается из тех напряжений, которыми потом проверяют расчёт.
4. Независимые цели: напряжения и перетоки, снятые не тем каналом, из которого собран вход.
5. Соответствие канала узлу, фазе и оборудованию.
6. Метки времени и часовой пояс.
7. Флаги качества и пропуски.
8. Условия использования записей.

Библиотека профилей без привязки к этим узлам, плоский множитель и синтетический год сюда не подходят.

## Пороги, которые будут применены только к такому пакету

- MAE модуля напряжения не больше 0,005 о.е., 95-й перцентиль абсолютной ошибки не больше 0,01 о.е.
- NMAE мощности фидера и существенных ветвей не больше 5% от шкалы, названной до прогона. Деление на почти нулевую реактивную мощность не используется.
- Ошибка суточной энергии сопоставимых каналов не больше 2%.
- Не меньше 95% интервалов пригодны по обязательным входам и целям.

Это ориентир пилота, не норматив и не сертификат допуска к управлению сетью.
