{"catalog":{"air_temperature_factors":[{"ambient_c":30,"factor":{"document_id":"air","unit":"factor","value":1}},{"ambient_c":40,"factor":{"document_id":"air","unit":"factor","value":0.91}}],"assumptions":{"ac_dc_resistance_factor":{"document_id":"owner","unit":"factor","value":1.05},"cable_k":{"document_id":"thermal","unit":"A*sqrt(s)/mm2","value":143},"cable_reactance_ohm_km":{"document_id":"reactance","unit":"ohm/km","value":0.08},"conductor_temperature_c":{"document_id":"owner","unit":"degC","value":90},"copper_alpha_per_c":{"document_id":"owner","unit":"1/degC","value":0.00393},"grouping_factor":{"document_id":"owner","unit":"factor","value":1},"other_factor":{"document_id":"owner","unit":"factor","value":1},"temperature_factor":{"document_id":"air","unit":"factor","value":1}},"cables":[{"ampacity_air30_a":{"document_id":"nexans","unit":"A","value":298},"area_mm2":{"document_id":"nexans","unit":"mm2","value":95},"dc_r20_ohm_km":{"document_id":"nexans","unit":"ohm/km","value":0.193},"id":"nexans-084193001","insulation":"XLPE","material":"copper","maximum_conductor_c":{"document_id":"nexans","unit":"degC","value":90},"product_reference":"Nexans U-1000 R2V 4G95 / 084193001","rated_voltage_v":{"document_id":"nexans","unit":"V","value":1000}}],"documents":[{"conditions":"Copper XLPE 4G95; air rating at 30 degC; resistance DC at 20 degC; no inferred grouping compatibility","id":"nexans","inspected_on":"2026-11-13","kind":"manufacturer","locator":"Characteristics, product 084193001","reference":"https://latrivenetacavi.nexans.com/en/products/residential-and-commercial/residential-commercial-Eca-class/U-1000-R2V38500/product~084193001~.html"},{"conditions":"Secondary 400 V no-load, HV 28.5-34.5 kV, Dyn configuration; load loss at 120 degC; historical catalog family, not a specific delivered serial unit","id":"trihal","inspected_on":"2026-11-13","kind":"manufacturer","locator":"2018 catalog, printed p68 / zero-based PDF page67, C0 Ck 36kV table, 250 and 400 kVA columns","reference":"https://download.se.com/doc/NRJED315663EN/Trihal%20Catalog_NRJED315663EN_030418.pdf"},{"conditions":"Copper XLPE k143; initial90/final250 degC, adiabatic <=5s","id":"thermal","inspected_on":"2026-11-13","kind":"engineering_reference","locator":"Figure G52","reference":"https://www.electrical-installation.org/enwiki/Verification_of_the_withstand_capabilities_of_cables_under_short-circuit_conditions"},{"conditions":"Generic 0.08 ohm/km fallback, not a measured product parameter","id":"reactance","inspected_on":"2026-11-13","kind":"engineering_reference","locator":"Use of formulae, default reactance","reference":"https://www.electrical-installation.org/enwiki/Calculation_of_voltage_drop_in_steady_load_conditions"},{"conditions":"Discrete temperature factors relative to 30 degC; table transfer to product air rating is an engineering assumption, not installation certification","id":"air","inspected_on":"2026-11-13","kind":"engineering_reference","locator":"Figure G12, XLPE column, air30/40 rows","reference":"https://www.electrical-installation.org/enwiki/General_method_for_cable_sizing"},{"conditions":"Copper alpha .00393 per degC, AC/DC factor1.05, operating90 degC; transformer withstand10000 A/1s is an unverified assumption, not OEM rating; no grouping","id":"owner","inspected_on":"2026-11-13","kind":"owner_assumption","locator":"Explicit authored modeling assumptions","reference":"owner://equipment-catalog-demo/v1"}],"id":"published-extracts-2026-11","transformers":[{"id":"trihal36-250","impedance_percent":{"document_id":"trihal","unit":"percent","value":6},"load_loss_w":{"document_id":"trihal","unit":"W","value":4000},"loss_temperature_c":{"document_id":"trihal","unit":"degC","value":120},"product_reference":"Trihal 2018 C0 Ck 36kV 250 kVA family","rating_kva":{"document_id":"trihal","unit":"kVA","value":250},"secondary_v":{"document_id":"trihal","unit":"V","value":400},"short_time_a":{"document_id":"owner","unit":"A","value":10000},"short_time_s":{"document_id":"owner","unit":"s","value":1}},{"id":"trihal36-400","impedance_percent":{"document_id":"trihal","unit":"percent","value":6},"load_loss_w":{"document_id":"trihal","unit":"W","value":5700},"loss_temperature_c":{"document_id":"trihal","unit":"degC","value":120},"product_reference":"Trihal 2018 C0 Ck 36kV 400 kVA family","rating_kva":{"document_id":"trihal","unit":"kVA","value":400},"secondary_v":{"document_id":"trihal","unit":"V","value":400},"short_time_a":{"document_id":"owner","unit":"A","value":10000},"short_time_s":{"document_id":"owner","unit":"s","value":1}}]},"corridors":[{"id":"c01","installation":{"ambient_c":30,"breaker_interrupting_a":15000,"clearing_s":0.1,"grouping_factor":1,"length_m":40.0,"method":"manufacturer_air_single_circuit","other_factor":1,"source":{"conditions":"Single circuit in air; generic air-temperature transfer explicit; clearing time .1s and breaker duty15kA are owner assumptions","reference":"owner://equipment-catalog-demo/v1"},"temperature_factor":1},"node_a":"n0","node_b":"n1"},{"id":"c02","installation":{"ambient_c":30,"breaker_interrupting_a":15000,"clearing_s":0.1,"grouping_factor":1,"length_m":50.0,"method":"manufacturer_air_single_circuit","other_factor":1,"source":{"conditions":"Single circuit in air; generic air-temperature transfer explicit; clearing time .1s and breaker duty15kA are owner assumptions","reference":"owner://equipment-catalog-demo/v1"},"temperature_factor":1},"node_a":"n0","node_b":"n2"},{"id":"c12","installation":{"ambient_c":30,"breaker_interrupting_a":15000,"clearing_s":0.1,"grouping_factor":1,"length_m":20.0,"method":"manufacturer_air_single_circuit","other_factor":1,"source":{"conditions":"Single circuit in air; generic air-temperature transfer explicit; clearing time .1s and breaker duty15kA are owner assumptions","reference":"owner://equipment-catalog-demo/v1"},"temperature_factor":1},"node_a":"n1","node_b":"n2"},{"id":"long12","installation":{"ambient_c":30,"breaker_interrupting_a":15000,"clearing_s":0.1,"grouping_factor":1,"length_m":600.0,"method":"manufacturer_air_single_circuit","other_factor":1,"source":{"conditions":"Single circuit in air; generic air-temperature transfer explicit; clearing time .1s and breaker duty15kA are owner assumptions","reference":"owner://equipment-catalog-demo/v1"},"temperature_factor":1},"node_a":"n1","node_b":"n2"}],"id":"construct-2","lagging_power_factor":0.85,"mandatory_cases":[{"expectation":"within_limits","id":"simultaneous","motors":[{"expected_connected_at_end":true,"expected_thermal_latch":false,"maximum_sampled_current_pu":10.0,"maximum_thermal_replica_level":8.0,"minimum_final_speed_pu":0.9,"motor_id":"m","recovery":null},{"expected_connected_at_end":true,"expected_thermal_latch":false,"maximum_sampled_current_pu":10.0,"maximum_thermal_replica_level":8.0,"minimum_final_speed_pu":0.9,"motor_id":"m2","recovery":null}],"parameter_provenance":"Authored 75kVA single-cage motor sites and routes; existing published-extract catalog with explicitly unverified assumptions; no OEM motor accuracy.","rejection_reason":null,"study":{"backend":"scipy","coupled":null,"id":"design-radial-start","induction":{"atol":1e-10,"duration_s":4.0,"events":[],"maximum_contactor_transitions":64,"motors":[{"connected":true,"contactor":null,"fan_torque_pu":0.7,"id":"m","inertia_s":0.3,"magnetizing_x_pu":3.0,"mechanical_load":null,"model":"single_cage","node_id":"n1","rated_ll_v":400,"rated_va":75000,"rotor2_r_pu":null,"rotor2_x_pu":null,"rotor_mutual_x_pu":0.0,"rotor_r_pu":0.015,"rotor_x_pu":0.1,"stator_r_pu":0.02,"stator_x_pu":0.1,"thermal":{"initial_level":0.0,"model":"stator_i2_replica","time_constant_s":5.0,"trip_level":10.0}},{"connected":true,"contactor":null,"fan_torque_pu":0.7,"id":"m2","inertia_s":0.3,"magnetizing_x_pu":3.0,"mechanical_load":null,"model":"single_cage","node_id":"n2","rated_ll_v":400,"rated_va":75000,"rotor2_r_pu":null,"rotor2_x_pu":null,"rotor_mutual_x_pu":0.0,"rotor_r_pu":0.015,"rotor_x_pu":0.1,"stator_r_pu":0.02,"stator_x_pu":0.1,"thermal":{"initial_level":0.0,"model":"stator_i2_replica","time_constant_s":5.0,"trip_level":10.0}}],"operating_point":null,"rtol":1e-08,"runtime_limits":{"maximum_event_batches":1024,"maximum_integration_wall_s":120.0,"maximum_network_buses":2000,"maximum_retained_scalars":2000000,"maximum_rhs_evaluations":2000000},"step_s":0.002},"network":{"assumptions":[],"connectivity_nodes":[{"id":"n0","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null},{"id":"n1","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null},{"id":"n2","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null}],"frequency_hz":50.0,"generators":[],"harmonics":[],"id":"design-radial","inverters":[],"lines":[{"b_siemens":[[0.0,0.0,0.0],[0.0,0.0,0.0],[0.0,0.0,0.0]],"emergency_duration_s":null,"emergency_rating_a":null,"id":"feeder","kron_reduction":"forbidden","length_m":1000.0,"phases":["A","B","C"],"provenance":{"note":"Z1 и взаимное сопротивление заданы аналитически","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r_ohm":[[0.1,0.0,0.0],[0.0,0.1,0.0],[0.0,0.0,0.1]],"rating_a":400.0,"resistance_alpha_per_c":null,"temperature_c":null,"terminal_from":"feeder:n0","terminal_to":"feeder:n1","x_ohm":[[0.4,0.0,0.0],[0.0,0.4,0.0],[0.0,0.0,0.4]]},{"b_siemens":[[0.0,0.0,0.0],[0.0,0.0,0.0],[0.0,0.0,0.0]],"emergency_duration_s":null,"emergency_rating_a":null,"id":"template-2","kron_reduction":"forbidden","length_m":1000.0,"phases":["A","B","C"],"provenance":{"note":"Z1 и взаимное сопротивление заданы аналитически","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r_ohm":[[0.1,0.0,0.0],[0.0,0.1,0.0],[0.0,0.0,0.1]],"rating_a":400.0,"resistance_alpha_per_c":null,"temperature_c":null,"terminal_from":"tf2","terminal_to":"tt2","x_ohm":[[0.4,0.0,0.0],[0.0,0.4,0.0],[0.0,0.0,0.4]]}],"loads":[{"cold_load_multiplier":null,"cold_load_tau_s":null,"connection":"wye","critical":false,"grounding":{"kind":"solid","r_ohm":null,"x_ohm":null},"id":"aux1","model":"constant_z","opendss_model":null,"p_w":{"A":333.3333333333333,"B":333.3333333333333,"C":333.3333333333333},"phases":["A","B","C"],"priority":0,"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"q_var":{"A":66.66666666666667,"B":66.66666666666667,"C":66.66666666666667},"rated_kv":null,"terminal_id":"aux1:n1","vmax_pu":1.5,"vmin_pu":0.0,"zip_i":null,"zip_iq":null,"zip_p":null,"zip_pq":null,"zip_z":null,"zip_zq":null}],"meters":[],"name":"Authored industrial feeder design exercise","neutral_grounds":[],"omissions":[],"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"s_base_va":1000000,"schema_version":"power-grid-env.network/v1","shunts":[],"sources":[{"angle_a_rad":0.0,"id":"source","is_slack":true,"ll_v":400,"participation":null,"phase_pu":null,"provenance":{"note":"балансный источник прямой последовательности","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r0_ohm":null,"r_ohm":0.1,"terminal_id":"source:n0","x0_ohm":null,"x_ohm":0.4}],"storages":[],"study_faults":[],"switches":[],"terminals":[{"connectivity_node_id":"n0","equipment_id":"source","id":"source:n0","phases":["A","B","C"]},{"connectivity_node_id":"n0","equipment_id":"feeder","id":"feeder:n0","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"feeder","id":"feeder:n1","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"aux1","id":"aux1:n1","phases":["A","B","C"]},{"connectivity_node_id":"n0","equipment_id":"template-2","id":"tf2","phases":["A","B","C"]},{"connectivity_node_id":"n2","equipment_id":"template-2","id":"tt2","phases":["A","B","C"]}],"transformers":[],"voltage_levels":[{"id":"vl0","nominal_ll_v":400,"s_base_va":null,"substation_id":null}]},"options":{"apply_regulators":true,"approximate_phase_shift":false,"inverter_current_limit_model":false,"max_iterations":80,"max_outer":20,"max_pv_refinements":4,"tolerance":1e-10},"requested_motors":[],"rms":null,"scenario":null,"schema_version":"power-grid-env.study/v1","study":"motor_start"},"voltage_windows":[{"from_s":0,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n1","to_s":4.0},{"from_s":0,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n2","to_s":4.0}]},{"expectation":"within_limits","id":"staged","motors":[{"expected_connected_at_end":true,"expected_thermal_latch":false,"maximum_sampled_current_pu":10.0,"maximum_thermal_replica_level":8.0,"minimum_final_speed_pu":0.9,"motor_id":"m","recovery":null},{"expected_connected_at_end":true,"expected_thermal_latch":false,"maximum_sampled_current_pu":10.0,"maximum_thermal_replica_level":8.0,"minimum_final_speed_pu":0.9,"motor_id":"m2","recovery":null}],"parameter_provenance":"Authored 75kVA single-cage motor sites and routes; existing published-extract catalog with explicitly unverified assumptions; no OEM motor accuracy.","rejection_reason":null,"study":{"backend":"scipy","coupled":null,"id":"design-radial-start","induction":{"atol":1e-10,"duration_s":4.0,"events":[{"equipment_id":"m2","kind":"motor_close","time_s":0.4}],"maximum_contactor_transitions":64,"motors":[{"connected":true,"contactor":null,"fan_torque_pu":0.7,"id":"m","inertia_s":0.3,"magnetizing_x_pu":3.0,"mechanical_load":null,"model":"single_cage","node_id":"n1","rated_ll_v":400,"rated_va":75000,"rotor2_r_pu":null,"rotor2_x_pu":null,"rotor_mutual_x_pu":0.0,"rotor_r_pu":0.015,"rotor_x_pu":0.1,"stator_r_pu":0.02,"stator_x_pu":0.1,"thermal":{"initial_level":0.0,"model":"stator_i2_replica","time_constant_s":5.0,"trip_level":10.0}},{"connected":false,"contactor":null,"fan_torque_pu":0.7,"id":"m2","inertia_s":0.3,"magnetizing_x_pu":3.0,"mechanical_load":null,"model":"single_cage","node_id":"n2","rated_ll_v":400,"rated_va":75000,"rotor2_r_pu":null,"rotor2_x_pu":null,"rotor_mutual_x_pu":0.0,"rotor_r_pu":0.015,"rotor_x_pu":0.1,"stator_r_pu":0.02,"stator_x_pu":0.1,"thermal":{"initial_level":0.0,"model":"stator_i2_replica","time_constant_s":5.0,"trip_level":10.0}}],"operating_point":null,"rtol":1e-08,"runtime_limits":{"maximum_event_batches":1024,"maximum_integration_wall_s":120.0,"maximum_network_buses":2000,"maximum_retained_scalars":2000000,"maximum_rhs_evaluations":2000000},"step_s":0.002},"network":{"assumptions":[],"connectivity_nodes":[{"id":"n0","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null},{"id":"n1","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null},{"id":"n2","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null}],"frequency_hz":50.0,"generators":[],"harmonics":[],"id":"design-radial","inverters":[],"lines":[{"b_siemens":[[0.0,0.0,0.0],[0.0,0.0,0.0],[0.0,0.0,0.0]],"emergency_duration_s":null,"emergency_rating_a":null,"id":"feeder","kron_reduction":"forbidden","length_m":1000.0,"phases":["A","B","C"],"provenance":{"note":"Z1 и взаимное сопротивление заданы аналитически","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r_ohm":[[0.1,0.0,0.0],[0.0,0.1,0.0],[0.0,0.0,0.1]],"rating_a":400.0,"resistance_alpha_per_c":null,"temperature_c":null,"terminal_from":"feeder:n0","terminal_to":"feeder:n1","x_ohm":[[0.4,0.0,0.0],[0.0,0.4,0.0],[0.0,0.0,0.4]]},{"b_siemens":[[0.0,0.0,0.0],[0.0,0.0,0.0],[0.0,0.0,0.0]],"emergency_duration_s":null,"emergency_rating_a":null,"id":"template-2","kron_reduction":"forbidden","length_m":1000.0,"phases":["A","B","C"],"provenance":{"note":"Z1 и взаимное сопротивление заданы аналитически","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r_ohm":[[0.1,0.0,0.0],[0.0,0.1,0.0],[0.0,0.0,0.1]],"rating_a":400.0,"resistance_alpha_per_c":null,"temperature_c":null,"terminal_from":"tf2","terminal_to":"tt2","x_ohm":[[0.4,0.0,0.0],[0.0,0.4,0.0],[0.0,0.0,0.4]]}],"loads":[{"cold_load_multiplier":null,"cold_load_tau_s":null,"connection":"wye","critical":false,"grounding":{"kind":"solid","r_ohm":null,"x_ohm":null},"id":"aux1","model":"constant_z","opendss_model":null,"p_w":{"A":333.3333333333333,"B":333.3333333333333,"C":333.3333333333333},"phases":["A","B","C"],"priority":0,"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"q_var":{"A":66.66666666666667,"B":66.66666666666667,"C":66.66666666666667},"rated_kv":null,"terminal_id":"aux1:n1","vmax_pu":1.5,"vmin_pu":0.0,"zip_i":null,"zip_iq":null,"zip_p":null,"zip_pq":null,"zip_z":null,"zip_zq":null}],"meters":[],"name":"Authored industrial feeder design exercise","neutral_grounds":[],"omissions":[],"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"s_base_va":1000000,"schema_version":"power-grid-env.network/v1","shunts":[],"sources":[{"angle_a_rad":0.0,"id":"source","is_slack":true,"ll_v":400,"participation":null,"phase_pu":null,"provenance":{"note":"балансный источник прямой последовательности","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r0_ohm":null,"r_ohm":0.1,"terminal_id":"source:n0","x0_ohm":null,"x_ohm":0.4}],"storages":[],"study_faults":[],"switches":[],"terminals":[{"connectivity_node_id":"n0","equipment_id":"source","id":"source:n0","phases":["A","B","C"]},{"connectivity_node_id":"n0","equipment_id":"feeder","id":"feeder:n0","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"feeder","id":"feeder:n1","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"aux1","id":"aux1:n1","phases":["A","B","C"]},{"connectivity_node_id":"n0","equipment_id":"template-2","id":"tf2","phases":["A","B","C"]},{"connectivity_node_id":"n2","equipment_id":"template-2","id":"tt2","phases":["A","B","C"]}],"transformers":[],"voltage_levels":[{"id":"vl0","nominal_ll_v":400,"s_base_va":null,"substation_id":null}]},"options":{"apply_regulators":true,"approximate_phase_shift":false,"inverter_current_limit_model":false,"max_iterations":80,"max_outer":20,"max_pv_refinements":4,"tolerance":1e-10},"requested_motors":[],"rms":null,"scenario":null,"schema_version":"power-grid-env.study/v1","study":"motor_start"},"voltage_windows":[{"from_s":0,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n1","to_s":4.0},{"from_s":0,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n2","to_s":4.0}]},{"expectation":"within_limits","id":"restart","motors":[{"expected_connected_at_end":true,"expected_thermal_latch":false,"maximum_sampled_current_pu":10.0,"maximum_thermal_replica_level":8.0,"minimum_final_speed_pu":0.9,"motor_id":"m","recovery":null},{"expected_connected_at_end":true,"expected_thermal_latch":false,"maximum_sampled_current_pu":10.0,"maximum_thermal_replica_level":8.0,"minimum_final_speed_pu":0.9,"motor_id":"m2","recovery":null}],"parameter_provenance":"Authored 75kVA single-cage motor sites and routes; existing published-extract catalog with explicitly unverified assumptions; no OEM motor accuracy.","rejection_reason":null,"study":{"backend":"scipy","coupled":null,"id":"design-radial-start","induction":{"atol":1e-10,"duration_s":4.0,"events":[{"equipment_id":"source","kind":"source_voltage","time_s":1.5,"value":0.0},{"equipment_id":"source","kind":"source_voltage","time_s":1.6,"value":1.0}],"maximum_contactor_transitions":64,"motors":[{"connected":true,"contactor":null,"fan_torque_pu":0.7,"id":"m","inertia_s":0.3,"magnetizing_x_pu":3.0,"mechanical_load":null,"model":"single_cage","node_id":"n1","rated_ll_v":400,"rated_va":75000,"rotor2_r_pu":null,"rotor2_x_pu":null,"rotor_mutual_x_pu":0.0,"rotor_r_pu":0.015,"rotor_x_pu":0.1,"stator_r_pu":0.02,"stator_x_pu":0.1,"thermal":{"initial_level":0.0,"model":"stator_i2_replica","time_constant_s":5.0,"trip_level":10.0}},{"connected":true,"contactor":null,"fan_torque_pu":0.7,"id":"m2","inertia_s":0.3,"magnetizing_x_pu":3.0,"mechanical_load":null,"model":"single_cage","node_id":"n2","rated_ll_v":400,"rated_va":75000,"rotor2_r_pu":null,"rotor2_x_pu":null,"rotor_mutual_x_pu":0.0,"rotor_r_pu":0.015,"rotor_x_pu":0.1,"stator_r_pu":0.02,"stator_x_pu":0.1,"thermal":{"initial_level":0.0,"model":"stator_i2_replica","time_constant_s":5.0,"trip_level":10.0}}],"operating_point":null,"rtol":1e-08,"runtime_limits":{"maximum_event_batches":1024,"maximum_integration_wall_s":120.0,"maximum_network_buses":2000,"maximum_retained_scalars":2000000,"maximum_rhs_evaluations":2000000},"step_s":0.002},"network":{"assumptions":[],"connectivity_nodes":[{"id":"n0","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null},{"id":"n1","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null},{"id":"n2","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null}],"frequency_hz":50.0,"generators":[],"harmonics":[],"id":"design-radial","inverters":[],"lines":[{"b_siemens":[[0.0,0.0,0.0],[0.0,0.0,0.0],[0.0,0.0,0.0]],"emergency_duration_s":null,"emergency_rating_a":null,"id":"feeder","kron_reduction":"forbidden","length_m":1000.0,"phases":["A","B","C"],"provenance":{"note":"Z1 и взаимное сопротивление заданы аналитически","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r_ohm":[[0.1,0.0,0.0],[0.0,0.1,0.0],[0.0,0.0,0.1]],"rating_a":400.0,"resistance_alpha_per_c":null,"temperature_c":null,"terminal_from":"feeder:n0","terminal_to":"feeder:n1","x_ohm":[[0.4,0.0,0.0],[0.0,0.4,0.0],[0.0,0.0,0.4]]},{"b_siemens":[[0.0,0.0,0.0],[0.0,0.0,0.0],[0.0,0.0,0.0]],"emergency_duration_s":null,"emergency_rating_a":null,"id":"template-2","kron_reduction":"forbidden","length_m":1000.0,"phases":["A","B","C"],"provenance":{"note":"Z1 и взаимное сопротивление заданы аналитически","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r_ohm":[[0.1,0.0,0.0],[0.0,0.1,0.0],[0.0,0.0,0.1]],"rating_a":400.0,"resistance_alpha_per_c":null,"temperature_c":null,"terminal_from":"tf2","terminal_to":"tt2","x_ohm":[[0.4,0.0,0.0],[0.0,0.4,0.0],[0.0,0.0,0.4]]}],"loads":[{"cold_load_multiplier":null,"cold_load_tau_s":null,"connection":"wye","critical":false,"grounding":{"kind":"solid","r_ohm":null,"x_ohm":null},"id":"aux1","model":"constant_z","opendss_model":null,"p_w":{"A":333.3333333333333,"B":333.3333333333333,"C":333.3333333333333},"phases":["A","B","C"],"priority":0,"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"q_var":{"A":66.66666666666667,"B":66.66666666666667,"C":66.66666666666667},"rated_kv":null,"terminal_id":"aux1:n1","vmax_pu":1.5,"vmin_pu":0.0,"zip_i":null,"zip_iq":null,"zip_p":null,"zip_pq":null,"zip_z":null,"zip_zq":null}],"meters":[],"name":"Authored industrial feeder design exercise","neutral_grounds":[],"omissions":[],"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"s_base_va":1000000,"schema_version":"power-grid-env.network/v1","shunts":[],"sources":[{"angle_a_rad":0.0,"id":"source","is_slack":true,"ll_v":400,"participation":null,"phase_pu":null,"provenance":{"note":"балансный источник прямой последовательности","quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"r0_ohm":null,"r_ohm":0.1,"terminal_id":"source:n0","x0_ohm":null,"x_ohm":0.4}],"storages":[],"study_faults":[],"switches":[],"terminals":[{"connectivity_node_id":"n0","equipment_id":"source","id":"source:n0","phases":["A","B","C"]},{"connectivity_node_id":"n0","equipment_id":"feeder","id":"feeder:n0","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"feeder","id":"feeder:n1","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"aux1","id":"aux1:n1","phases":["A","B","C"]},{"connectivity_node_id":"n0","equipment_id":"template-2","id":"tf2","phases":["A","B","C"]},{"connectivity_node_id":"n2","equipment_id":"template-2","id":"tt2","phases":["A","B","C"]}],"transformers":[],"voltage_levels":[{"id":"vl0","nominal_ll_v":400,"s_base_va":null,"substation_id":null}]},"options":{"apply_regulators":true,"approximate_phase_shift":false,"inverter_current_limit_model":false,"max_iterations":80,"max_outer":20,"max_pv_refinements":4,"tolerance":1e-10},"requested_motors":[],"rms":null,"scenario":null,"schema_version":"power-grid-env.study/v1","study":"motor_start"},"voltage_windows":[{"from_s":0,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n1","to_s":1.499},{"from_s":1.6,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n1","to_s":4.0},{"from_s":0,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n2","to_s":1.499},{"from_s":1.6,"maximum_voltage_pu":1.1,"minimum_voltage_pu":0.3,"node_id":"n2","to_s":4.0}]}],"maximum_projected_drop_percent":5.0,"node_demand_kva":{"n0":0.0,"n1":77.0,"n2":75.0}}