{"backend":"scipy","coupled":{"atol":1e-10,"duration_s":0.6,"esst1a_exciters":[],"event_policy":"coincident_roots_v1","events":[],"faults":[{"apply_s":0.1,"clear_s":0.4,"id":"protection-fault","node_id":"n1","r_ohm":0.001,"x_ohm":0.0}],"generator_field_thermal":[],"generator_thermal":[],"integration_method":"network_dae","jacobian_format":"csc","jacobian_network":"direct_solve","machines":[],"maximum_contactor_transitions":64,"motors":[{"connected":true,"contactor":{"dropout_delay_s":0.09,"dropout_voltage_pu":0.3,"maximum_automatic_restarts":0,"minimum_off_time_s":0.5,"model":"hysteretic_voltage_contactor","pickup_delay_s":0.5,"pickup_voltage_pu":0.8,"sense_node_id":"n1"},"fan_torque_pu":0.7,"id":"m","inertia_s":0.3,"magnetizing_x_pu":3.0,"mechanical_load":null,"model":"single_cage","node_id":"n1","rated_ll_v":400.0,"rated_va":75000.0,"rotor2_r_pu":null,"rotor2_x_pu":null,"rotor_mutual_x_pu":0.0,"rotor_r_pu":0.015,"rotor_x_pu":0.1,"stator_r_pu":0.02,"stator_x_pu":0.1,"thermal":{"initial_level":0.0,"model":"stator_i2_replica","time_constant_s":5.0,"trip_level":10.0},"winding_thermal":{"alpha_per_c":0.00393,"ambient_c":20.0,"cross_w_per_k":2.0,"initial_temperature_c":[90.0,70.0],"maximum_c":180.0,"provenance":"owner://rms-winding/v1: authored RC/initial winding temperatures; shared nominal copper alpha=.00393/K, not identified OEM material/thermal parameters","reference_c":20.0,"rotor_ambient_w_per_k":8.0,"rotor_capacity_j_per_k":2000.0,"stator_ambient_w_per_k":10.0,"stator_capacity_j_per_k":3000.0}}],"network_automation":{"allow_islands":true,"breakers":[{"backup_breaker_ids":[],"breaker_failure_current_a":100.0,"breaker_failure_delay_s":0.02,"closing_delay_s":0.0,"fail_close":false,"fail_open":false,"id":"primary-cb","initial_open":false,"interlock_with":[],"maximum_reclose_shots":0,"minimum_open_s":0.02,"opening_delay_s":0.02,"reclose_dead_s":0.2,"synchronism":{"allow_dead_receiver":true,"maximum_angle_rad":0.17453292519943295,"maximum_frequency_difference_hz":0.1,"maximum_incoming_frequency_deviation_hz":1.0,"maximum_incoming_voltage_pu":1.2,"maximum_voltage_difference_pu":0.1,"minimum_incoming_voltage_pu":0.8,"minimum_live_voltage_pu":0.1},"target_id":"feeder","target_kind":"line"},{"backup_breaker_ids":[],"breaker_failure_current_a":1.0,"breaker_failure_delay_s":0.1,"closing_delay_s":0.0,"fail_close":false,"fail_open":false,"id":"backup-cb","initial_open":false,"interlock_with":[],"maximum_reclose_shots":0,"minimum_open_s":0.02,"opening_delay_s":0.03,"reclose_dead_s":0.2,"synchronism":{"allow_dead_receiver":true,"maximum_angle_rad":0.17453292519943295,"maximum_frequency_difference_hz":0.1,"maximum_incoming_frequency_deviation_hz":1.0,"maximum_incoming_voltage_pu":1.2,"maximum_voltage_difference_pu":0.1,"minimum_incoming_voltage_pu":0.8,"minimum_live_voltage_pu":0.1},"target_id":"source","target_kind":"source"}],"relays":[{"breaker_id":"primary-cb","curve":"very_inverse","directional":false,"dropout_ratio":0.95,"id":"primary-oc","kind":"overcurrent","measurement_available":true,"measurement_id":"feeder","measurement_kind":"line","minimum_directional_voltage_pu":0.05,"minimum_forward_power_factor":0.01,"pickup":1000.0,"reset_s":0.05,"time_multiplier_s":0.009},{"breaker_id":"backup-cb","curve":"very_inverse","directional":false,"dropout_ratio":0.95,"id":"backup-oc","kind":"overcurrent","measurement_available":true,"measurement_id":"source","measurement_kind":"source","minimum_directional_voltage_pu":0.05,"minimum_forward_power_factor":0.01,"pickup":1200.0,"reset_s":0.05,"time_multiplier_s":0.0155}],"transfers":[]},"oel2c_limiters":[],"operating_point":null,"overexcitation_limiters":[],"rtol":1e-08,"runtime_limits":{"maximum_event_batches":1024,"maximum_integration_wall_s":120.0,"maximum_network_buses":2000,"maximum_retained_scalars":2000000,"maximum_rhs_evaluations":2000000},"step_s":0.002,"takeover_oels":[],"underexcitation_limiters":[]},"id":"design-radial-start","induction":null,"network":{"assumptions":[],"connectivity_nodes":[{"id":"n0","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null},{"id":"n1","phases":["A","B","C"],"voltage_level_id":"vl0","x":null,"y":null}],"frequency_hz":50.0,"generators":[],"harmonics":[],"id":"design-radial","inverters":[],"lines":[{"b_siemens":[[0.0,0.0,0.0],[0.0,0.0,0.0],[0.0,0.0,0.0]],"emergency_duration_s":null,"emergency_rating_a":null,"id":"feeder","kron_reduction":"forbidden","length_m":100.0,"phases":["A","B","C"],"provenance":{"note":"Copper XLPE 4G95; air rating at 30 degC; resistance DC at 20 degC; no inferred grouping compatibility","quality":"nameplate","source":"https://latrivenetacavi.nexans.com/en/products/residential-and-commercial/residential-commercial-Eca-class/U-1000-R2V38500/product~084193001~.html [Characteristics, product 084193001]; model assumptions catalog published-extracts-2026-11","timestamp":null,"uncertainty":null},"r_ohm":[[0.02583990150000001,0.0,0.0],[0.0,0.02583990150000001,0.0],[0.0,0.0,0.02583990150000001]],"rating_a":298.0,"resistance_alpha_per_c":null,"temperature_c":null,"terminal_from":"feeder:n0","terminal_to":"feeder:n1","x_ohm":[[0.008,0.0,0.0],[0.0,0.008,0.0],[0.0,0.0,0.008]]}],"loads":[{"cold_load_multiplier":null,"cold_load_tau_s":null,"connection":"wye","critical":false,"grounding":{"kind":"solid","r_ohm":null,"x_ohm":null},"id":"aux1","model":"constant_z","opendss_model":null,"p_w":{"A":333.3333333333333,"B":333.3333333333333,"C":333.3333333333333},"phases":["A","B","C"],"priority":0,"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"q_var":{"A":66.66666666666667,"B":66.66666666666667,"C":66.66666666666667},"rated_kv":null,"terminal_id":"aux1:n1","vmax_pu":1.5,"vmin_pu":0.0,"zip_i":null,"zip_iq":null,"zip_p":null,"zip_pq":null,"zip_z":null,"zip_zq":null}],"meters":[],"name":"Authored industrial feeder design exercise","neutral_grounds":[],"omissions":[],"provenance":{"note":null,"quality":"nameplate","source":"authored-analytical-case","timestamp":null,"uncertainty":null},"s_base_va":1000000.0,"schema_version":"power-grid-env.network/v1","shunts":[],"sources":[{"angle_a_rad":0.0,"id":"source","is_slack":true,"ll_v":380.0,"participation":null,"phase_pu":null,"provenance":{"note":"Copper alpha .00393 per degC, AC/DC factor1.05, operating90 degC; transformer withstand10000 A/1s is an unverified assumption, not OEM rating; no grouping; Secondary 400 V no-load, HV 28.5-34.5 kV, Dyn configuration; load loss at 120 degC; historical catalog family, not a specific delivered serial unit","quality":"nameplate","source":"owner://equipment-catalog-demo/v1 [Explicit authored modeling assumptions]; https://download.se.com/doc/NRJED315663EN/Trihal%20Catalog_NRJED315663EN_030418.pdf [2018 catalog, printed p68 / zero-based PDF page67, C0 Ck 36kV table, 250 and 400 kVA columns]","timestamp":null,"uncertainty":null},"r0_ohm":null,"r_ohm":0.01024,"terminal_id":"source:n0","x0_ohm":null,"x_ohm":0.03700949067469046}],"storages":[],"study_faults":[],"switches":[],"terminals":[{"connectivity_node_id":"n0","equipment_id":"source","id":"source:n0","phases":["A","B","C"]},{"connectivity_node_id":"n0","equipment_id":"feeder","id":"feeder:n0","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"feeder","id":"feeder:n1","phases":["A","B","C"]},{"connectivity_node_id":"n1","equipment_id":"aux1","id":"aux1:n1","phases":["A","B","C"]}],"transformers":[],"voltage_levels":[{"id":"vl0","nominal_ll_v":400.0,"s_base_va":null,"substation_id":null}]},"options":{"apply_regulators":true,"approximate_phase_shift":false,"inverter_current_limit_model":false,"max_iterations":80,"max_outer":20,"max_pv_refinements":4,"tolerance":1e-10},"requested_motors":[],"rms":null,"scenario":null,"schema_version":"power-grid-env.study/v1","study":"coupled_rms"}