# Задание агенту: внешние кейсы, измерения и бенчмарк power-grid-env

Дата подготовки: 26 октября 2026 года.
Ориентир по коду при подготовке: `82fcfee`.
Статус: план исполнения; внешние архивы ещё не скачаны и бенчмарк не выполнен.

## 1. Цель и границы первого результата

Создать воспроизводимый набор внешних данных и измерить:

1. Насколько полно платформа переносит стороннюю электрическую модель.
2. Насколько её режимы совпадают с внешними эталонами при одинаковой постановке.
3. Насколько временной исполнитель воспроизводит профили, состояния и события.
4. Насколько предсказания согласуются с реальными измерениями там, где доступны
   параметры сети, синхронные входы и независимые наблюдения.
5. Сколько времени и памяти требует полный расчёт проверенных случаев.

Первый результат — небольшая проверенная выборка, отчёт о расхождениях и
машиночитаемая матрица доказательств. Сбор всех доступных датасетов не является
целью. Основной объект первого бенчмарка — unbalanced load flow и QSTS.

В текущем checkout уже есть `cases/industrial/plant`, расширенный импорт,
`study.py`, `tasks.py`, `benchmarks.py` и новые tests. Сначала перепроверить их
реальное состояние. Ошибки старого аудита `3412056` не объявлять автоматически
открытыми на новом коммите; сверять с regression tests и поведением.
Авторская промышленная схема остаётся smoke test и не становится внешним кейсом.

## 2. Уровни доказательств — обязательная маркировка

- **analytical**: независимые формулы/MNA. Проверяют уравнения на малых задачах.
- **conversion_consistency**: исходный DSS напрямую против его канонического
  отображения и обратного рендера на том же engine. Проверяет адаптер, не
  является независимой валидацией решателя.
- **external_reference**: опубликованное решение или другой engine для
  согласованной модели; lineage engine и способ подготовки reference указаны.
- **real_network_model**: модель получена из реальной сети, но сравнение
  выполняется с расчётами. Натурная точность этим ещё не доказана.
- **field_measurements**: измеренные выходы сверяются с предсказаниями по
  независимо заданным входам, с оценкой погрешности и качества данных.
- **synthetic_scale**: реалистичная синтетическая сеть для покрытия и масштаба.
- **measured_profile_only**: реальный профиль нагрузки без электрической
  топологии/выходных измерений. Полезен как воздействие, не как field validation.

Не присваивать всему набору максимальный уровень одного из файлов. Для каждой
модели, профиля, события и reference хранить отдельное происхождение.

## 3. Откуда брать данные

Ссылки ниже проверены по первичным страницам. Это проверка каталога и описаний,
а не подтверждение содержимого каждого архива или возможности его перераздачи.
После скачивания агент обязан провести inventory и зафиксировать hashes.

### S01. IEEE PES Distribution Test Feeders — первый численный корпус

- Официальная страница: https://sites.ieee.org/pes-testfeeders/
- Страница переезда: https://ewh.ieee.org/soc/pes/dsacom/testfeeders/
- Описание тестовых сетей: https://ewh.ieee.org/soc/pes/dsacom/testfeeders/testfeeders.pdf
- Исходные примеры OpenDSS: сначала официальный проект EPRI,
  https://sourceforge.net/p/electricdss/code/HEAD/tree/trunk/Distrib/IEEETestCases/
- Если официальный download недоступен, кандидат зеркала:
  https://github.com/tshort/OpenDSS/tree/master/Distrib/IEEETestCases
  Это зеркало, а не доказательство актуальности официального варианта.

Начать с IEEE 13-node; затем 34-node и 123-node. Порядок выбран для постепенного
увеличения сложности. Проверять фазы, нагрузки, регуляторы, конденсаторы,
трансформаторы и положения аппаратов по исходным файлам конкретной версии.

При подготовке официальный сайт и SourceForge не удалось открыть через
инструмент просмотра. Агент пробует официальный download, затем документированное
зеркало и фиксирует версию/условия. Не подменять источник неотмеченной копией.
Лицензии данных и отдельных reference-файлов установить отдельно.

Доказательства: conversion_consistency и, если доступен опубликованный результат,
external_reference с точностью его округления. Это тестовые сети, не SCADA.

### S02. Electricity North West / University of Manchester LVNS — реальная топология

- Страница проекта: https://www.enwl.co.uk/lvns
- Архив моделей:
  https://www.enwl.co.uk/globalassets/innovation/lvns/lvns-academic/lv-network-models-2.zip
- Архив профилей:
  https://www.enwl.co.uk/globalassets/innovation/lvns/lvns-academic/lct-profiles.zip
- Описание:
  https://www.enwl.co.uk/globalassets/innovation/lvns/lvns-academic/summary-report.pdf

Издатель предлагает 25 моделей реальных LV-сетей. Выбрать три после inventory:
малую, среднюю и наиболее сложную из допустимых по размеру/нейтрали/фазности.
Правило выбора зафиксировать до просмотра ошибок нашего расчёта.

В companion report указано, что бытовые нагрузочные профили построены CREST,
а не являются синхронной записью всех потребителей этой сети. Поэтому
классификация пакета: real_network_model + отдельно маркированные профили.
Не считать его автоматически field_measurements.

На странице есть ссылки на модели и профили; наличие соответствующих им
сырых V/I/P/Q и событий надо установить отдельно. Проверить документацию,
условия доступа и авторские права архива; при необходимости подготовить запрос
владельцу данных. Не отправлять запрос и не создавать аккаунт без поручения.

Доказательства первого прохода: реальная топология и согласованность переноса.
При наличии согласованных измерений открыть отдельный measured track.

### S03. SMART-DS — QSTS и масштаб

- Каталог OEDI: https://data.openei.org/submissions/2981
- Руководство:
  https://oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/User_Guide/Readme.pdf
- Публичный bucket: `s3://oedi-data-lake/SMART-DS/`.

Это синтетические сети с OpenDSS-моделями и профилями. Они подходят для
масштабирования и временных испытаний; не являются натурными записями сети.
Выбрать один feeder, затем второй другой структуры. Профили в описании имеют
15-минутное разрешение. Их нельзя использовать для подтверждения миллисекундных
защит/EMT. Точный период и набор каналов установить по скачанным файлам.

Страница каталога при прямом открытии вернула 429; использовать backoff и
официальные S3 listings. Не скачивать весь data lake. Сначала inventory prefixes,
затем модель выбранного feeder и только необходимые профили/analysis outputs.
Сохранить связанные includes и зависимости.

Пример discovery-команды, не команда массовой загрузки:
`aws s3 ls --no-sign-request s3://oedi-data-lake/SMART-DS/`.
AWS CLI устанавливать только если он нужен и доступен в окружении; допустим
анонимный HTTPS ListObjects. Конкретный prefix нельзя выдумывать до listing.

Доказательства: synthetic_scale, conversion_consistency, QSTS regression.
Опубликованный analysis CSV классифицировать по происхождению, не как датчик.

### S04. SimBench — второй этап, уровни напряжения и профили

- Данные и условия: https://simbench.de/en/download/
- Репозиторий: https://github.com/e2nIEE/simbench
- Документация:
  https://simbench.de/wp-content/uploads/2020/01/simbench_documentation_en_1.0.0.pdf

Кандидаты: `1-LV-rural1--0-sw`, `1-MV-rural--0-sw`, `1-MV-comm--0-sw`.
Точное наличие кодов подтвердить для закреплённой версии. Использовать
исходный CSV/pandapower путь, не преобразовывать через DSS только ради удобства.
Сначала нужна точность отображения объектов и профилей в каноническую модель.

Издатель отдельно лицензирует базу ODbL и содержимое DbCL; лицензия Python-кода
не заменяет условий данных. Это benchmark-модели/профили, не автоматически
синхронные измерения конкретного промышленного объекта.

### S05. Реальные профили Low Carbon London — дополнительное воздействие

- Каталог государственного издателя:
  https://www.data.gov.uk/dataset/df8e55d4-c6d0-498e-abd8-f4c678766cbe/smartmeter-energy-consumption-data-in-london-households1
- Подготовленная автором выборка/описание:
  https://research.tudelft.nl/en/datasets/low-carbon-london-smart-meter-data-refactored/
- DOI подготовленной выборки: https://doi.org/10.4121/FBBE775B-48D8-469F-A39B-B64488BFD6FD

Это измеренная энергия домохозяйств за получасовые интервалы. В refactored
выборке время GMT, значение относится к предыдущим 30 минутам.
`P_mean_kW = E_kWh / 0.5 h`. Это средняя мощность, не мгновенный отсчёт.

Класс measured_profile_only. Без сети и независимых напряжений не подтверждает
точность power flow. Привязка к другой модели, фазы и Q являются отдельными
явными допущениями. Не использовать для настройки порогов натурной валидации.
Брать малый воспроизводимый subset; исходный архив большой.

### S06. ORNL/LLNL Grid Event Signature Library — реальные события

- Каталог: https://gsl.ornl.gov/
- FAQ: https://gsl.ornl.gov/faq
- Описание издателя: https://www.ornl.gov/news/check-out-power

Библиотека содержит записи электрических событий. Для каждого выбранного
элемента выяснить: полевая/лабораторная/смоделированная запись, каналы, частота
дискретизации, паспорт датчика, topology/model availability, права использования.
Общий каталог не гарантирует, что конкретная запись содержит модель сети.
Сайт требует JavaScript; доступ к конкретным файлам/аккаунт при подготовке
плана не проверен.

Без модели использовать для теста обработки сигналов и диагностики. Для проверки
RMS/EMT нужны параметры и входы соответствующего эксперимента; подгонка эквивалента
к тому же сигналу — calibration, а не независимая validation.

### S07. PGLib-OPF — только после готовности сетевого OPF

- Репозиторий: https://github.com/power-grid-lib/pglib-opf
- Baselines: https://github.com/power-grid-lib/pglib-opf/blob/master/BASELINE.md
- Лицензии: https://github.com/power-grid-lib/pglib-opf/blob/master/LICENSE

Закрепить commit/release, начать с малых MATPOWER-кейсов; затем 118-bus,
если постановка и поддержка совпадают. Проверять feasibility независимо от
objective. Локальный минимум не выдавать за доказанный глобальный оптимум.
Лицензия данных CC BY 4.0, программного кода MIT; учитывать атрибуцию файлов.

### S08. Данные промышленного партнёра — целевой field track

Для подтверждения именно заводской сети нужен пакет конкретной площадки:
схема и паспорта + синхронные измерения + топология на каждый интервал.
Публичные LV-кейсы не заменяют испытание двигателей/АВР/РПН этого предприятия.
Готовый перечень запроса приведён ниже; агент подготавливает его, не рассылает.

## 4. Первый минимальный benchmark pack

Плановый объём, не утверждение о уже доступных файлах:

1. IEEE13: базовый режим и два дополнительных operating points.
2. IEEE34: frozen controls и отдельно active controls.
3. IEEE123: исходная конфигурация и переключение только реально существующих
   аппаратов, допускаемое исходной моделью.
4. LVNS: три сети с правилом отбора до оценки; snapshot и сутки профиля.
5. SMART-DS: один feeder, одни сутки и заранее выбранная недельная выборка.
6. Если доступен полный paired measured case — один отдельный field track;
   если нет, отчёт честно фиксирует `not_assessed_missing_paired_measurements`.

Сначала один маленький IEEE13 и одна LVNS сеть; остальное добавлять после
доказанного корректного переноса. Проблемы импорта не решать удалением
регулятора, нейтрали или неудобной нагрузки из исходной схемы.

Внешние исходные случаи неизменяемы. Нагрузочные множители, добавленные аварии,
шумы, переключения и выделение feeder — derived scenarios с отдельным hash.
Синтетическая авария на реальной топологии не становится реальной аварией.

## 5. Пошаговая работа агента

### B0. Проверить текущий checkout и условия допуска

- Прочитать инструкции репозитория; зафиксировать git commit/dirty diff,
  environment и текущие capability statuses.
- Запустить имеющиеся numerical/scenario/trust тесты. Проверить строгий импорт,
  scheduler, сериализацию, units, скрытое состояние и метрики на текущей версии.
- Для статического сравнения нужны корректные импорт/units/topology/solve.
  Для QSTS дополнительно нужны профили, clocks, controls и snapshot consistency.
  Для оценки контроллеров нужны информационная граница, исполнение и evaluator.
- Сбор данных и native reference можно вести, пока исправляются prerequisites.
  Не присваивать платформе pass по треку с незакрытой зависимостью.

Выход: `baseline_environment.json`, `prerequisite_report.json` и задачи
исправлений. Не менять численные допуски ради запуска внешнего кейса.

### B1. Получить данные и создать registry

Для каждого источника:
1. Проверить официальную страницу, условия использования и конкретные файлы.
2. Зафиксировать версию/revision, URL/DOI, дату получения и download status.
3. Сохранить raw неизменяемым; вычислить SHA-256 архива и всех использованных
   includes/profiles. Для S3 сохранить object key/version ID, если доступен;
   ETag не принимать за SHA-256.
4. Сохранить LICENSE/NOTICE/citation. До выяснения redistribution rights
   держать raw в локальном cache, а в Git только registry/скрипт получения.
5. Проверить архив на читаемость; до распаковки исключить выход путей за cache.
6. Inventory: объекты, фазы, частота, напряжения, units, нейтрали, типы нагрузок,
   control objects, периоды профилей, измерения и зависимости.
7. Установить предел загрузки: первый сбор до 250 МБ суммарно; источник сверх
   бюджета отложить или скачать минимальный feeder/subset. Полный SMART-DS
   запрещён в первом проходе, budget override должен быть явным.

Недоступный URL, registration, неполная лицензия и пропавший файл — отдельные
статусы `access_pending` / `license_pending` / `unavailable`, а не успешный case.
Одна загрузка с hash используется всеми повторениями. Работать локально, без
кластерной инфраструктуры.

### B2. Получить native reference без нашего импортёра

- В отдельном процессе открыть исходный master/include tree напрямую в native
  DSS. Экспортировать узлы/фазы, terminal flows, потери и control states.
- Использовать отдельный extract script; не вызывать наш renderer для эталона.
- Зафиксировать frequency, load model, source Thevenin/voltage, tap/cap states,
  solver tolerance/iteration limits, voltage bases и control mode.
- Reference A: direct native solve исходника на закреплённом DSS-Extensions.
  Это conversion_consistency относительно платформы на том же engine.
- Reference B: опубликованные IEEE values, EPRI OpenDSS отдельной сборки или
  иной независимый phase-domain solver при совпадающей модели. EPRI и
  DSS-Extensions имеют общее происхождение; указать частичную независимость.
- Два Python-wrapper одного C-engine не считать независимыми решателями.
- Если опубликованные values округлены/имеют иной режим, считать их отдельным
  reference quality tier; не требовать от таблицы точности сверх её разрядности.

Выход: `reference_raw`, `reference_normalized.parquet`, `reference_manifest.json`.
Native failure не удаляется; сохранение warnings/несходимости обязательно.

### B3. Сопоставить модель и проверить полноту

- Импортировать исходный case штатным путём, сохранить import/preflight report.
- Каждому исходному объекту/свойству дать статус: exact mapping / equivalent
  reduction с доказательством / declared approximation / unsupported.
- Сверить количество и ID узлов, фаз, линий, обмоток, loads, источников,
  regulators, shunts, meters и зависимостей. Простое равенство counts не заменяет
  проверку параметров/связности и component-wise mapping.
- Каждое преобразование units/частоты/base/frequency correction протоколировать.
- Прямой проход с известной потерьной аппроксимацией не получает `exact pass`.
- Добавить тест переноса минимального внешнего case, используя fixtures только
  в разрешённом лицензией объёме.

Выход: `mapping.json`, `feature_coverage.json`, `canonical_network.json`.

### B4. Статическое сравнение

Выполнить два отдельных режима:
1. Frozen controls: одинаковые fixed taps/cap states/уставки. Локализует ошибку
   модели/физики без различий алгоритмов регулирования.
2. Active controls: одинаковые начальные состояния, deadbands, delays и
   порядок обработки; сравниваются также действия и конечные состояния.

Тестировать исходный режим, пониженное и повышенное потребление. Множители,
например 0.5/1.0/1.2, — новые сценарии, а не published reference. Сохранять
все случаи, включая несуществующий/несошедшийся operating point.

Не добавлять идеальный источник для устранения острова и не заменять
константную P-нагрузку на Z для искусственного достижения сходимости.

### B5. QSTS на профилях и событиях

- Сначала 24 часа на native resolution, затем семь заранее выбранных суток
  при наличии данных: high load, low load, high generation и календарные режимы.
- Правило выбора дней фиксируется по внешним входам до просмотра model errors.
- Согласовать смысл времени: instant / interval-start / interval-end / interval
  mean, UTC/local/DST, качество и шаг. Не интерполировать дискретные состояния.
- Интервальную энергию сначала преобразовать в среднюю мощность с сохранением
  интеграла. Уменьшение шага интерполяцией не создаёт измеренную высокую частоту.
- В одном треке использовать одинаковую записанную sequence действий, чтобы
  проверить физику. В другом сравнивать замкнутые контроллеры на одних входах.
- Отдельно воспроизвести hold, load step, существующее переключение, исчезновение
  питания и восстановление. Синтетические события маркировать как derived.
- Сравнить V/I/P/Q, энергию, taps/caps, моменты срабатывания, served load и
  ограничения. Контроллерные события не считать экзогенными.
- Для reload/replay сравнить непрерывный прогон с продолжением после checkpoint
  в середине профиля/выдержки. Внешние файлы и таймеры входят в fingerprint.

### B6. Реальные измерения — только после data sufficiency gate

Проверить, что есть:
- topology/configuration на каждый интервал, mapping измерителей и фаз;
- параметры проводников/трансформаторов/нейтрали и частота;
- source voltage и независимые P/Q inputs или достаточные измерения для их
  оценки с явно отделённой calibration процедурой;
- независимые target V/I/P/Q в других точках или каналах;
- часы, aggregation windows, CT/PT ratios, units, quality flags и uncertainties;
- журнал taps/caps/switches и существенных внешних изменений.

Если имеется только feeder-head P/Q, невозможно независимо установить все
внутренние нагрузки и подтвердить все узловые напряжения. Если есть только
осциллограмма без сети, возможен signal benchmark, а не full-network validation.
Недостающие P/Q/phase/tap не дополнять скрытыми типовыми значениями.

Calibration/validation делить по целым временным блокам/дням и событиям; для
переноса между сетями — по объектам. Сначала зафиксировать split, затем
оценивать параметры только на calibration. Оптимизированные по validation
параметры/временной сдвиг запрещены; новый анализ получает новую версию split.

Пример минимального pilot split: 7 целых calibration дней и 7 целых validation
дней, если они доступны; дополнительные сезоны повышают область применимости.
Это инженерная цель сбора, а не достаточность 14 дней для любой сети.

Запрещено подать измеренный V узла как boundary condition и оценить совпадение
того же V как validation target. При использовании оцененных нагрузок явно
отделить measurements used for estimation и held-out targets.

### B7. Проверить скорость и ресурсы

- Использовать реальные размеры выбранных case, не только луч из одинаковых
  ветвей. Отдельно отчёт по числу buses, phase nodes, loads и control objects.
- Cold start измерить отдельно от warm solve. После 5 прогревов выполнить
  30 повторений статического расчёта на малых/средних case. На большом —
  заранее зафиксировать 10 повторов и ограничение времени.
- Публиковать p50/p95/max wall time, peak RSS с учётом worker процессов,
  import/compile/solve/IPC/evaluator/IO, iterations и convergence counts.
- Для QSTS измерять весь эпизод и model-time throughput, включая события и
  журналирование. Не сравнивать голый solve с полным environment step.
- Одинаковые CPU/thread settings, versions, hardware, seed и accuracy.
  Не объявлять ускорение, если одна конфигурация пропускает controls или шаги.
- Не включать failed/nonconverged cases в успешные latency samples без
  отдельного указания. Их время и причины показывать отдельно.

### B8. Отчёт, причины расхождений и release gate

- Для каждого случая: ожидаемый/фактический статус, coverage, max/p95/RMSE
  ошибок, худшие узлы/терминалы/времена, residuals, units, thresholds, происхождение.
- Графики actual vs reference, error vs time, ошибки по фазам/элементам,
  scatter и event timeline с пределами. Измеренные и расчётные каналы различать.
- Расхождения разбирать по порядку: units/base/frequency → topology/phases →
  grounding/load models → source/control states → timing/aggregation →
  mapping bug → model adequacy/parameter uncertainty → numerical solver.
- Пороги не расширять после просмотра результата. Неудобные cases не исключать.
  Любой исключённый интервал имеет заранее заданное правило и reason code.
- Численный regression, field accuracy и performance — разные verdicts.
  Общий итог не может стать pass при пустом наборе или missing required track.

## 6. Метрики и заранее фиксируемые пороги

### 6.1. Сопоставление величин

- Ключи: original node ID + phase/conductor, equipment ID + terminal + phase.
  Внутренние bus IDs могут меняться при слиянии узлов, поэтому нужны mappings.
- RMS complex phasors; договориться о phase-to-ground и phase-to-neutral.
  На 4-wire для VLN вычитать потенциал нейтрали. VLL вычислять как разность.
- Углы одной опоры на каждый питаемый остров. Для каждого острова разрешён
  один общий angle offset, а не независимая подгонка фаз/узлов. При близком
  к нулю V угол не оценивать как физически значимый.
- Потоки ориентированы одинаково на обоих терминалах; P/Q signs определены.
  Потери считать по типам оборудования и всем нужным проводникам, не по именам.
- Отдельно V0/V1/V2, neutral current и unbalance, только при одинаковой конвенции.
- Для relative P/Q/I применять знаменатель `max(abs(reference), floor)`;
  floor фиксировать через Sbase/Ibase до прогона. Около нуля показывать absolute.

### 6.2. Численные gates

Для exact mapping, хорошо обусловленного режима и высокоточного reference:
- max ошибки |V|: `1e-5 pu`;
- max ошибки angle после общей опоры: `1e-4 rad`;
- KCL mismatch: `1e-8 pu`, с объявленным абсолютным полом;
- абсолютный пол мощности `1e-3 W`, тока `1e-6 A` на авторских малых случаях.

Эти базовые критерии наследуются от численной приёмки проекта, а не от качества
натурных датчиков. Для больших схем заранее документировать bases и numerical
conditioning. Для external P/Q/I comparison начальный проектный gate:
`abs(error)/Sbase <= 1e-5` для мощности и `abs(error)/Ibase <= 1e-5` для тока,
одновременно публикуя ошибки в W/var/A и относительные ошибки. Критерии сначала
проверить на аналитических задачах и утвердить до внешнего evaluation.

Опубликованные округлённые reference values имеют собственный precision budget.
В рамках frozen controls исходный exact-mapping case всё равно должен пройти
строгую сверку с direct native solve. Не смешивать эти два вывода.

QSTS: одинаковая последовательность exogenous events и controls в recorded
track; совпадающие discrete states. Расхождение времени события не больше
согласованного шага/точности reference. Ошибка энергии при одинаковом входе и
интеграторе — проектная цель `<=0.1%`; сначала зафиксировать метод интеграции,
не допускать компенсации положительных и отрицательных ошибок одним итогом.

### 6.3. Измеренные данные

До подбора параметров составить uncertainty budget: instrument/CT/PT,
aggregation, time alignment, source/load uncertainty, topology и phase mapping.
Предусмотреть абсолютные errors в V/A/W/var и нормированные по базе/номиналу.

Первые инженерные ориентиры для стационарного field pilot:
- Voltage MAE `<=0.005 pu`, p95 absolute error `<=0.01 pu`;
- feeder P/Q и значимые branch currents: NMAE `<=5%` относительно заранее
  выбранной номинальной/доступной шкалы, не деление на почти нулевой Q;
- суточная energy error `<=2%` для сопоставимых каналов;
- не менее 95% пригодных интервалов по обязательным входам/targets;
  дополнительно показать ошибки и охват каждого канала и режима.

Это предлагаемые критерии пилота, не норматив и не гарантия их достаточности.
Перед evaluation инженер подтверждает их применимость по классу приборов и
задаче. Плохую измерительную точность не компенсировать автоматическим расширением
допуска: при недостаточном бюджете точности — inconclusive и запрос лучших данных.
Интервалы с плохими флагами не считать нулевыми; outages не удалять фильтром
«низкое напряжение». Quality filtering фиксируется заранее.

Для событий: timestamp error, RMS dip depth/duration и recovery; миллисекундные
waveforms требуют RMS/EMT track соответствующей частотной полосы.
Для статистики bootstrap делать по независимым дням/сетям/событиям, не по
коррелированным timestep. При малом числе независимых блоков явно показать это.

## 7. Какие данные запросить у промышленного партнёра

Агент готовит технический перечень и шаблон сопоставления каналов:

1. Однолинейная схема с устойчивыми анонимными IDs, nominal levels и phase order.
2. Линии/кабели: длина, R/X/B либо geometry и материал/температурная конвенция,
   порядок проводников, нейтраль/заземление и допустимые токи.
3. Трансформаторы: nominal S/U, vector group, uk/Pk/P0/I0 при наличии,
   taps, regulation и нейтрали; источники и доступный Thevenin/SC level.
4. Loads/DER/BESS: измеренные P/Q, тип модели, limits, mode/SoC и commands;
   моторы отдельно, если нужна динамика.
5. Meter mapping: канал → узел/терминал → фаза → единица → CT/PT → знак,
   clock source, aggregation window, precision/calibration и quality flags.
6. На первом этапе 14–30 последовательных суток normal QSTS; несколько
   нагрузочных режимов. Для редких событий — отдельные записи до/после и журнал.
7. Положения выключателей/РПН/конденсаторов с timestamps; журнал отказов,
   переключений, АВР и обслуживания.
8. Для RMS: синхронные fast RMS/PMU, machine/controller parameters и disturbance
   details. Для EMT: sample rate, raw waveforms/COMTRADE при наличии, trigger,
   anti-aliasing и измерительная цепь. Формат файла сам по себе точность не задаёт.
9. Правила использования/публикации. Топологию и CT/PT mapping сохранять
   согласованными при обезличивании; геокоординаты и названия можно исключить.

Если paired пакет получить нельзя, завершить открытый benchmark и явно назвать
field validation незавершённой. Не выдавать сетевой профиль из другого региона
за измерения предприятия и не придумывать полевые эталоны.

## 8. Артефакты и интерфейс будущего бенчмарка

Создать при реализации:

```text
benchmarks/external/
  sources.yaml                # index, evidence types, access/license state
  acquisition.lock.json       # реальные URLs/revisions и hashes после скачивания
  packs/smoke.yaml
  packs/distribution.yaml
  packs/field-pilot.yaml
  fetch.py                    # budget, cache, hashes, безопасная распаковка
  extract_native_reference.py
  normalize.py
  compare.py
  run.py
  README.md
data/external/raw/            # cache; не коммитить по умолчанию
data/external/processed/      # воспроизводимые производные
reports/external/<run-id>/
  manifest.json
  environment.json
  coverage.json
  results.json
  metrics.parquet
  report.html
  cases/<case-id>/...
```

Предлагаемые команды — их ещё нужно реализовать, это не существующий CLI:

```bash
python -m benchmarks.external.fetch --source ieee-pes --budget-mb 50
python -m benchmarks.external.fetch --source enwl-lvns --budget-mb 50
python -m benchmarks.external.run --pack benchmarks/external/packs/smoke.yaml --out reports/external/smoke
python -m benchmarks.external.run --pack benchmarks/external/packs/distribution.yaml --out reports/external/distribution
```

`--offline` должен воспроизводить прогон с закреплённым cache; hash mismatch
блокирует его. Network access не нужен при evaluation, если inputs уже получены.
Версии benchmark packs и numeric schema обязательны.

Структура результата case: source/model/reference lineage, hashes, inputs,
precision, feature coverage, solver statuses, targets count, valid/missing
intervals, metrics, thresholds, worst locations, exclusions и verdict.
Разрешённые verdicts: pass / fail / inconclusive / unsupported /
data_unavailable / not_run. Неподдержанный случай не объявлять passed или
молча исключённым из общего знаменателя. Статус загрузки отделить от расчёта.

Разрешить CI offline smoke по лицензионно допустимым небольшим fixtures.
Полный внешний pack запускать отдельно и сохранять bundle, а не загружать
большие архивы в каждом PR. Checksum manifest финализировать после всех файлов.

## 9. Очередь исполнения и gates

1. **B0 → B1:** актуальные prerequisites и registry; источники/условия проверены,
   raw fingerprints сформированы. Сбор не ждёт будущей RMS/EMT реализации.
2. **IEEE13 direct → import → compare:** все original objects сопоставлены,
   exact frozen-controls gate выполнен либо сохранён объяснимый fail.
3. **Одна LVNS сеть:** доказан реальный источник топологии, установлен генезис
   профилей, полнота переноса и воспроизводимость суток.
4. **IEEE34/123 и ещё две LVNS сети:** controls, neutral/phase coverage,
   все failed/unsupported cases остаются видимыми.
5. **Один SMART-DS feeder:** QSTS и performance при сопоставимой точности,
   без массового скачивания и подмены синтетики натурными измерениями.
6. **Measured feasibility:** подтверждён paired пакет либо конкретный список
   отсутствующих данных и подготовленный запрос владельцу.
7. **Field validation:** split/thresholds зафиксированы до evaluation,
   independent targets и uncertainty budget; затем вывод по допустимой области.
8. **SimBench/PGLib/RMS:** отдельные расширения после первых устойчивых gates.

Ориентир по срокам для одного разработчика с инженером: 2–3 рабочих дня на
registry/inventory и direct reference; 3–5 на первый compare, если importer
достаточен; 1–2 недели на остальные distribution cases и QSTS. Пробелы импорта
могут увеличить срок. Срок field validation до получения paired данных
оценить нельзя. После первого кейса уточнить объём, не обещать готовность заранее.

## 10. Готовое поручение агенту

> Реализуй внешний benchmark по этому документу. Сначала проверь актуальный
> checkout и prerequisites, затем получи минимальные IEEE13 и ENWL LVNS cases
> из проверенных источников, закрепи версии, лицензии и hashes. Сначала посчитай
> исходные файлы напрямую отдельным reference extractor, затем импортируй их
> штатным путём и сравни V/I/P/Q/потери при одинаковых bases, фазах и controls.
> Не используй наш renderer для генерации независимого эталона. Отделяй проверку
> адаптера на том же DSS engine от external reference и field measurements.
> Исправляй необходимые пробелы импорта с regression tests, не упрощай исходник
> молча и не меняй допуски после результата. После smoke расширь pack до IEEE34,
> IEEE123, трёх LVNS сетей и одного SMART-DS feeder. Добавь QSTS, replay и
> измерения времени/памяти. Отдельно проверь доступность синхронных натурных
> данных; без topology + parameters + inputs + independent targets не заявляй
> field validation. Сохрани все failed/unsupported/unavailable случаи, полный
> evidence bundle и читаемый отчёт. Не отправляй запросы владельцам и не создавай
> аккаунты: подготовь перечень недостающих данных и проект запроса. Финальный
> ответ должен показывать, что проверено, на каких данных, с какой точностью,
> какие расхождения остались и как повторить результат.
