# Внешняя сверка активных GENROU и двухклеточного двигателя

Четыре синтетических сценария прошли независимую сверку с ANDES 2.0.0:
холодный прямой пуск, провал/восстановление источника при пуске, ступени
TGOV1/SEXS и провал при квадратичном насыщении генератора. Двигатель активен
во всех сценариях. Это внешний численный корпус в объявленной области,
не промышленная квалификация и не натурная валидация.

Итог после исправления гонки публикации результата: **660 тестов, 0 ошибок,
0 пропусков**, две одинаковые сборки wheel, две чистые офлайн-установки и
полный replay смешанной серии самозапуска в обоих окружениях.
[Сводное свидетельство](../reports/andes-joint-double-cage-2026-10-31/delivery.json)
содержит хеши пакета, wheel и всех артефактов.

## Что именно сравнивается

Схема ограничена двумя узлами: источник с импедансом и симметричная линия без
зарядной проводимости питают общую шину двигателя и генератора. Питающий
импеданс суммируется в одном нативном элементе. Нет фоновой нагрузки, других
ветвей, PSS, контактора, теплового отключения или изменения топологии. Механизм
имеет вентиляторную характеристику. Неподдерживаемые элементы и события
отклоняются явно.

Наши физические клетки переводятся в координаты Motor5 аналитически по двум
полюсам и моментам передаточной функции; параметры не подгоняются к траектории.
Эффективная ЭДС, ток статора, момент и скорость эквивалентны. Отдельные токи
физических клеток и промежуточная ЭДС Motor5 напрямую не сопоставляются.

Генератор имеет собственный независимый PF/TDS-старт ANDES под пусковой нагрузкой:
временный шунт `1/(Rs+j*Xeff)` заменяется активным двигателем с нулевыми
потокосцеплениями и скольжением 1. Проверяется сохранение напряжения и состояний
GENROU и невязка всех дифференциальных состояний генератора/регуляторов.
Ненулевая производная холодного двигателя ожидается. Из основного решателя
начальные состояния не копируются. В синтетическом паспорте генератор 8 MVA;
это обеспечивает пусковую реактивную нагрузку без повышения пределов SEXS.

ANDES решает собственные уравнения и Якобиан нативным неявным трапецеидальным
методом, наш движок — Radau. Шаги заранее заданы: 0,5 / 0,25 / 0,125 ms.
Стороны каждого события сохраняются отдельно, потокосцепления и состояния
роторов при алгебраической проекции не меняются. Интерполяция через скачок
запрещена. Пропущенная сторона события или неполная временная шкала — ошибка.

## Допуски и результат

На самом мелком шаге все каналы должны удовлетворять фиксированным допускам:
скорость двигателя 1e-5; ЭДС, ток и момент 1e-3; напряжение 1e-4; P/Q 1000 W/var.
Для GENROU: угол 1e-4 rad, скорость 1e-5, четыре электрических состояния 1e-3;
клапан TGOV1 1e-4, возбуждение SEXS 1e-3, P/Q 1000 W/var. Ошибки скорости
двигателя и угла генератора должны уменьшиться относительно грубого шага.

Все четыре случая прошли, всего 12 нативных запусков. Максимальные ошибки
на мелком шаге: скорость двигателя 1,234e-6 о.е., угол генератора 6,025e-7 rad,
ток двигателя 2,099e-4 о.е., мощность 222,263 W/var. Ошибка скорости уменьшилась
примерно в 16 раз при четырёхкратном уменьшении шага. На грубом шаге отдельные
каналы выходят за конечные допуски — это сохранено в отчётах, а не скрыто.

## Воспроизведение и свидетельства

```sh
python3 -m benchmarks.andes_joint_double_cage --out /tmp/andes-joint-double-cage
python3 -m pytest -q tests/test_andes_joint_double_cage.py
```

Паспорта: `cases/studies/andes_joint_double_cage_*.json`. Отчёты:
`reports/andes-joint-double-cage-2026-10-31/summary.json`; для каждого случая
сохранены наш расчёт, три нативные траектории, ошибки, допуски и хеши.
Нативный результат фиксирует версию ANDES и хеши 197 Python-файлов библиотеки.
Запуск ограничен отдельным процессом, 120 s, логом 1 MB и результатом 32 MB;
таймаут и неполный/несовпадающий результат не считаются успешной проверкой.

Полный прогон выявил гонку между проверкой наличия временного результата
и его атомарным переименованием рабочим процессом. В RMS IPC исправлено
чтение размера: один stat с обработкой исчезнувшего временного файла; финальный
результат повторно проверяется по размеру после завершения процесса. Два
детерминированных теста воспроизводят публикацию обычного и чрезмерного файла.
После исправления пакет пересобирается и повторно проверяется в двух чистых
офлайн-окружениях; свидетельства относятся к новому хешу пакета.

## Расширение на выбег

[Адаптированный внешний эталон разомкнутого статора и повторного включения](ANDES_TERMINAL_RESTART_RU.md) теперь покрывает шесть случаев, отдельное нагруженное начало и точный аудит выбега. Меняются только два ограничения статора; это отдельно обозначено как адаптированный эталон, а не штатная поддержка выбега Motor5.

## Оставшиеся ворота

Нагруженное начало, физический выбег и заданное повторное включение теперь
проверены отдельно описанным адаптером. Следующая внешняя область — совместная
автоматика, PSS, КЗ и топологические события. Штатное отключение Motor5 через
u=0 замораживает состояния: оно по-прежнему не считается эталоном физического
выбега и не смешивается с результатами адаптированной границы статора.

При подготовке следующего адаптера также нужно проверить нативный Jumper:
в локальном исходнике ANDES 2.0.0 его отключённое уравнение q содержит p,
а не q (`models/line/jumper.py`). Это не является подтверждённым эталоном
идеального разрыва; необходима отдельная проверка остаточного тока/мощности
и ранга алгебраической системы. Текущий корпус Jumper не использует.

Для реального первого привода необходимы паспорт двигателя, параметры питающей
сети и механизма, OEM-ограничения и синхронные U/I/скорость с погрешностями.
Отдельные натурные приёмочные случаи не должны участвовать в идентификации.
Остаются физика насыщения двигателя, непрерывного вытеснения тока, температурной
обратной связи ротора и статорного EMT; текущие положительно-последовательные
RMS-проверки их не покрывают. Превосходство над другими симуляторами не доказано.
