# Выбег и повторное включение: адаптированный внешний эталон

Шесть синтетических совместных сценариев двигателя и GENROU прошли сверку
с уравнениями Motor5 и интегратором ANDES 2.0.0. Для разомкнутого статора
**явно адаптированы два алгебраических уравнения токов**. Это не штатное
отключение Motor5 через u=0 и не заявление о его штатной поддержке выбега.
Итоговый полный прогон: **680 тестов, 0 ошибок и 0 пропусков**.
[Свидетельство этапа](../reports/andes-terminal-restart-2026-10-31/delivery.json)
фиксирует хеши кода, входов, траекторий и повторно используемой поставки.

Все дифференциальные уравнения ротора и механики, сервисы, остальные
алгебраические уравнения, GENROU/TGOV1/SEXS и интегратор сохраняются.

## Граница адаптации и независимость

`benchmarks/andes_motor_terminal.py` вводит параметр closed. При closed=1
уравнения Id/Iq совпадают с исходными; при closed=0 они задают Id=Iq=0.
Статус двигателя остаётся активным, поэтому потокосцепления затухают,
ротор тормозится механизмом, а состояния не замораживаются. На шине остаётся
напряжение питающей сети; это не напряжение на отсоединённых выводах двигателя.

Перед генерацией и после неё проверяется неизменность выражений пяти
дифференциальных состояний Motor5. Сохраняются исходные и новые ограничения,
выражения уравнений, хеши сгенерированного Python-кода и исходников ANDES.
Сгенерированный Motor5 дополнительно воспроизведён и совпал по хешу со всеми
25 адаптированными запусками. В каталоге generated сохранены штатный и
адаптированный код, сведения генератора и исходный файл лицензии ANDES.
Код адаптера генерируется в частной временной копии кэша; хеши штатного кэша
до и после должны совпадать. Нативный Motor5 в основном кэше не перезаписывается.
Проверка замкнутого адаптера против штатного Motor5 на одинаковом шаге показала
расхождение менее 2e-15 о.е. по электрическим каналам и менее 5e-9 W/var по P/Q.

Для нагруженного начала отдельно решается высокоскоростное равновесие в
координатах нативной схемы Motor5. Временный шунт точной комплексной
проводимости задаёт нагрузку при независимой инициализации генератора в ANDES.
Затем задаются собственные ЭДС и скольжение двигателя, проверяются G=0 и
производные всех машин/регуляторов. Начальные состояния нашего решателя
не копируются. Холодный пуск сохраняет отдельную инициализацию с нулевыми ЭДС.
Физические параметры клеток переводятся в нативную схему аналитически,
без подгонки траекторий и без сдвига времени.

## Корпус и допуски

Включены нагруженный неизменный режим, повторное включение из нагруженного
режима, повторное включение во время холодного разгона, совместный провал
питания, насыщение генератора и вариант 60 Гц с другой базой VA и фазой
источника. Команды motor_open/motor_close заданы явно. Автоматический контактор,
тепловое отключение, PSS и коммутация сетевой топологии в этот корпус не входят.

Каждый случай рассчитан на шагах 0,5 / 0,25 / 0,125 / 0,0625 ms — 24 запуска,
плюс два запуска для сравнения замкнутого адаптера со штатной моделью.
Шаг 0,125 ms не удовлетворил прежним допускам холодного повторного включения;
в итоговый протокол добавлен более мелкий шаг. Ошибки грубых шагов сохранены.
Допуски не увеличивались: скорость двигателя 1e-5, ЭДС/ток/момент 1e-3,
напряжение 1e-4, мощности 1000 W/var; для генератора угол 1e-4 rad, скорость
1e-5, электрические состояния и возбуждение 1e-3, клапан TGOV1 1e-4.
У переходных случаев ошибки скорости двигателя и угла генератора должны
уменьшаться относительно грубого шага. Статическое равновесие проверяется
по невязке и сохранению состояний; ему не приписывается временная сходимость.

На мелком шаге максимальные ошибки: скорость 5,987e-6 о.е., ток 5,612e-4 о.е.,
мощность 569,186 W/var. Все шесть случаев укладываются в заданные пределы.

## Проверка самого выбега

В разомкнутом интервале отдельно проверяются нулевые ток, момент и P/Q.
Скорость сопоставляется с точным решением вентиляторного торможения
`w(t)=w0/(1+K*w0*t/(2H))`. Обе нативные ЭДС сопоставляются с точным
двухполюсным решением, включая фазу от интеграла скольжения при замедлении.
Пределы: ошибка скорости 1e-7, обеих ЭДС 1e-3; ток/момент 1e-8,
мощность 1e-3 W/var. На мелком шаге максимальная ошибка эффективной ЭДС
относительно точного выбега — 1,206e-4 о.е.

Тесты с намеренно замороженными скоростью или ЭДС, ненулевым током и
пропущенным размыканием должны проваливать этот аудит. При событиях
проверяется непрерывность всех дифференциальных состояний; стороны до/после
хранятся отдельно, интерполяция через скачок запрещена.

Все шесть случаев дополнительно прошли другой независимый расчёт:
физическая SI-схема статора, двух клеток и генератора, потокосцепления,
независимая инициализация GENROU и DOP853. Его допуски остаются прежними:
100 W/var, 1e-5 для скорости/угла и 1e-4 для остальных каналов.

## Воспроизведение

Нужны исходный checkout и ANDES 2.0.0. Сначала должен существовать штатный
сгенерированный кэш; его можно подготовить прежним проверочным корпусом:

```sh
python3 -m benchmarks.andes_joint_double_cage --out /tmp/stock-joint-cold
python3 -m benchmarks.andes_terminal_restart --out /tmp/adapted-terminal-restart
python3 -m benchmarks.andes_terminal_si_reference --out /tmp/terminal-restart-si
python3 -m pytest -q tests/test_andes_terminal_restart.py
```

Паспорта: `cases/studies/andes_terminal_*.json`. Артефакты:
`reports/andes-terminal-restart-2026-10-31/`: все траектории и ошибки, точные
проверки выбега, замкнутая эквивалентность и каталог SI. Во время повторного
запуска итоговый summary заранее помечается как неуспешный; ошибка процесса
не оставляет прежний положительный итог. Каждая нативная задача ограничена
процессом, временем и объёмом результата.

Расчётный Python-пакет на этом этапе не изменяется. Ранее проверенный wheel
с хешем `1d8d40d0720b192cc57ce8f313721d2401b2f45917e4724c5283f58e4b4a09ac`
и две чистые установки относятся к тому же хешу пакета. Это повторное
использование свидетельства поставки, а не новые установки на другой машине.

## Независимая проверка автоматики

[Замкнутый SI-эталон автоматики](AUTOMATIC_COUPLED_VALIDATION_RU.md) теперь проверяет 14 совместных случаев и отдельную физическую сверку по независимо вычисленным командам. Это отдельно от нативного контроллера ANDES.

## Что ещё открыто

Адаптированный эталон не заменяет натурную приёмку. Для первого промышленного
привода нужны паспорт, питающая сеть, механизм, OEM-ограничения, синхронные
калиброванные U/I/скорость и отложенные приёмочные пуски. Независимый SI-контроллер и физические траектории по его командам теперь
проверены отдельно. Следующая область — группы контроллеров, нативный
замкнутый контроллер другой реализации, PSS, КЗ и топология.
Остаются насыщение двигателя, непрерывное вытеснение тока, температурная обратная
связь ротора и статорный EMT. Здесь не проверяются апериодический ток первого
периода, мгновенные напряжения или механические ударные нагрузки EMT.
Промышленная квалификация, натурная валидация и превосходство не заявляются.
