# Независимая сверка автоматики пуска и самозапуска

Профиль: один двухклеточный двигатель и GENROU с TGOV1/SEXS на общей шине,
симметричная линия и источник. Проверяется эффективный RMS-контактор с
гистерезисом и выдержками, ограничением попыток и необнуляемой тепловой
блокировкой. Тепловая модель — нормированная реплика I² статора, не температура
горячей точки обмотки и не паспортная характеристика OEM-реле.

Итог: **709 тестов, 0 ошибок и 0 пропусков**. Все 14 случаев также
повторены в двух изолированных окружениях из установленного wheel — 28
дополнительных прогонов без импорта исходного проекта.
[Свидетельство этапа](../reports/automatic-coupled-motor-2026-10-31/delivery.json)
содержит хеши 239 артефактов и точные границы проверки.

## Независимый замкнутый SI-эталон

`benchmarks/independent_contactor.py` не вызывает MotorContactorBank,
интегратор или решения контроллера основного пакета. Он использует собственную
машину состояний и DOP853-расчёт физической SI-схемы статора, двух клеток,
генератора и регуляторов. Напряжение измеряется на узле схемы: учитываются
импеданс источника, линия, двигатель и генератор, а не только команда источнику.
Пороги находятся непрерывными корнями, выдержки — отдельными дедлайнами.

Тесты запрещают вызов основного контроллера и симулятора из эталона. Сетка
выдачи 0,037 s дополнительно проверяется против независимого расчёта.
Недопустимые узлы, базы, несимметричная схема и превышение бюджета переходов
не превращаются в успешную сверку.

Корпус содержит 14 синтетических случаев:

- обычный самозапуск и краткий провал, отменяющий выдержку;
- память потери напряжения в зоне гистерезиса;
- преобладание минимального времени отключения;
- ручное отключение, запрещающее ожидающий самозапуск;
- восстановление ровно на дедлайне отключения;
- потеря напряжения ровно на дедлайне повторного включения;
- исчерпание числа разрешённых попыток;
- изначально отключённый двигатель без автоматического пуска;
- ручное включение одновременно с потерей питания, включая обратный порядок команд;
- непрерывные пересечения напряжения при динамическом разгоне;
- холодное тепловое отключение и блокировка ручного включения;
- тепловое отключение до выдержки контактора;
- разрешённое ручное включение, последующий нагрев и сохранение блокировки после охлаждения.

Решения сравниваются по виду и объекту; у команд включения/отключения также
по причине и исходу. Пороговые переходы и тепловая блокировка дополнительно
подтверждаются соответствующими дискретными каналами. Проверка не ограничена
числом переключений. Счётчики и дискретные признаки требуют точного совпадения.
Допуск времени — 1e-6 s, таймера — 1e-6 s; скорости/угла/измеренного напряжения
1e-5, прочих непрерывных каналов 1e-4, P/Q 100 W/var. На корпусе расхождение
времени событий не превышает 2,01e-9 s. Это допуски численной сверки,
не оценка ошибки относительно реального оборудования.

Одновременные события проверяют приоритет защит и внешних воздействий над
отложенным автоматическим включением. В частности, восстановление на дедлайне
отменяет отключение, потеря питания на дедлайне запрещает включение,
а тепловая блокировка сохраняется после остывания и не снимается ручным пуском.

## Отдельная проверка физики в ANDES

Четыре случая — обычный самозапуск, непрерывное пересечение, тепловое отключение
и потеря питания на дедлайне — дополнительно рассчитаны в адаптированном
Motor5/GENROU ANDES 2.0.0 на шагах 0,25 / 0,125 / 0,0625 ms, всего 12 запусков.
Используется ранее проверенная адаптация только двух ограничений токов статора.

Здесь ANDES получает команды **от независимого SI-контроллера**, а не из
журнала основного решателя. Из нативного паспорта убираются контроллер и
тепловое состояние: у этой объявленной реплики нет температурной обратной
связи в электрические параметры. Момент теплового отключения уже независимо
найден SI-эталоном и передаётся как команда размыкания.

Это проверка физической траектории под независимо вычисленными командами,
**не** нативный замкнутый контроллер ANDES и не собственная тепловая модель ANDES.
В отчёте native_closed_loop_controller_qualified остаётся false.

Для чисто логических переходов добавляется явно записанная неизменная команда
напряжения источника: она создаёт только две стороны выборки и не меняет
воздействие. Заблокированные ручные команды не становятся командами замыкания.
Порядок и время независимых решений проверяются до внешнего физического прогона.
Сопоставление до/после допускает разницу собственных времён соответствующего
события до 1e-6 s; регулярные выборки сохраняют исходную временную шкалу.
Глобального сдвига времени и подбора параметров нет. Все пары событий и
технические маркеры записаны в independent-control.json.

При произвольных временах корней внешний адаптер использует штатный режим
ANDES TDS honest=1: Якобиан и факторизация обновляются на каждой итерации.
Дополнительно проверяется невязка принятого алгебраического решения <=1e-8.
Это устраняет обнаруженное использование устаревшей матрицы при нерегулярных
ручных шагах адаптера. Неуспешный исходный прогон сохранён отдельно.

Допуски физики сохранены: скорость двигателя 1e-5; ЭДС/ток/момент 1e-3;
напряжение 1e-4; P/Q 1000 W/var. Для генератора угол 1e-4 rad, скорость
1e-5, электрические состояния и возбуждение 1e-3, клапан TGOV1 1e-4.
На мелком шаге максимальные ошибки в четырёх случаях: скорость 6,254e-6 о.е.,
мощность 296,880 W/var. Наибольшая принятая невязка G на всех шагах —
3,154e-9 о.е.
У мелкого шага ошибки скорости двигателя и угла генератора должны уменьшаться
относительно грубого. Сбой рабочего процесса или несовпадение решений — не успех.

## Воспроизведение и артефакты

```sh
python3 -m benchmarks.automatic_coupled_motor --out /tmp/automatic-si
python3 -m benchmarks.automatic_motor_native --out /tmp/automatic-native
python3 -m pytest -q tests/test_independent_automatic_motor.py
```

Нативному адаптеру нужны ANDES 2.0.0 и штатный сгенерированный кэш,
подготовленный предыдущим корпусом; см. [эталон границы статора](ANDES_TERMINAL_RESTART_RU.md).
Паспорта лежат в cases/studies/automatic_coupled_*.json. Результаты:
reports/automatic-coupled-motor-2026-10-31/: исходные данные, обе траектории,
самостоятельный журнал решений, ошибки, командные паспорта ANDES и все шаги.
Исходный неправильно названный тепловой пример сохранён: тест покрытия
обнаружил, что он отключался после ручного включения, а не до выдержки.
Оба разных физических сценария теперь проверяются отдельно.

Расчётный пакет не изменён. Свидетельства прежней воспроизводимой поставки
для того же хеша пакета используются повторно; новых установок на другом
хосте здесь нет. Изменения относятся к независимым эталонам и проверкам.

## Следующие обязательные ворота

Группы с несколькими контроллерами, внешние PSS/КЗ/топологические сценарии,
нативный замкнутый контроллер другой реализации и повторение на независимом
хосте остаются отдельными задачами. Нужны паспорт целевого двигателя,
механизма, сети и OEM-защиты, синхронные калиброванные U/I/скорость и отложенная
инженерная приёмка. Насыщение двигателя, непрерывное вытеснение тока,
температурная обратная связь ротора и EMT этим корпусом не закрываются.
Промышленная квалификация, натурная валидация и превосходство не заявляются.
