# Совместная динамика классических генераторов и двигателей

Добавлен `study=coupled_rms`, `backend=scipy`. Синхронный генератор и
асинхронный двигатель входят в **одно** сетевое уравнение: моторная нагрузка
меняет электрическую мощность/скорость/угол генератора, изменение механической
подачи генератора влияет на общую шину и двигатель. Это не последовательное
проигрывание заранее рассчитанных независимых траекторий.

Базовый профиль объединяет GENCLS и одноклеточные моторы. Теперь доступны
[необязательные TGOV1/SEXS](REGULATED_COUPLED_RMS_RU.md) в том же совместном
решении. [GENROU/PSS отдельного ANDES RMS](CANONICAL_RMS_RU.md) пока не включены
в совместный профиль; ниже описана классическая редукция.

## Запуск и примеры

```bash
python3 -m power_grid_env.cli run-study cases/studies/coupled_motor_load_step.json --out /tmp/coupled.json --isolate --wall-timeout 30
python3 -m benchmarks.coupled_rms_reference --out /tmp/coupled-reference
# Дополнительная сверка предельного случая с установленным ANDES:
python3 -m benchmarks.coupled_rms_reference --out /tmp/coupled-reference-andes --check-andes
python3 -m pytest -q tests/test_coupled_rms.py
```

Сохранённые синтетические сценарии:

- [Совместное нагруженное равновесие](../cases/studies/coupled_hold.json).
- [Изменение механической нагрузки двигателя](../cases/studies/coupled_motor_load_step.json).
- [Изменение механической подачи генератора](../cases/studies/coupled_generator_step.json).
- [Провал напряжения внешнего источника и восстановление](../cases/studies/coupled_voltage_sag.json).
- [Пуск двигателя при работающем генераторе](../cases/studies/coupled_cold_start.json).
- [Тепловое отключение двигателя и реакция генератора](../cases/studies/coupled_thermal_trip.json).

Нужны основные зависимости SciPy. ANDES требуется только для дополнительного
`--check-andes`, не для самого совместного solver.

## Постановка и границы

В `StudySpec` используется `coupled`, а не `induction`/`rms`. Он наследует
моторные параметры времени, допуски, `motors`, `operating_point` и добавляет
`machines` — один явный `ClassicalMachine` на каждый `Network.generators`:

```json
{
  "generator_id":"g", "model":"GENCLS", "rated_va":2000000,
  "inertia_s":1.0, "x_d_prime_pu":0.3, "damping_pu":3.0
}
```

Это пример, не параметры реального агрегата. H, Xd' и D заданы на собственной
VA-базе машины, которая может отличаться от системной и моторной. Номинальное
напряжение генератора совпадает с базой его шины. Паспорта GENROU и PSS явно отклоняются, а не заменяются GENCLS.
Необязательные TGOV1/SEXS имеют отдельные проверки инициализации и пределов.

Начальная модель генератора в `Network` — balanced PV с P и заданным модулем
напряжения. Проверяются начальные Q-пределы и заданные V-пределы. Несколько
PV-генераторов на одной канонической шине отклоняются: для них нужна отдельная
модель распределения Q. На разных шинах поддержано до восьми генераторов.
Дубли паспортов и коллизии ID устройств также отклоняются.

Сеть сохраняет ограничения [моторного backend](INDUCTION_MOTOR_RU.md):
один внешний slack за импедансом, одна связная balanced сеть, симметричные
линии, постоянные Z фоновых нагрузок, фиксированные topological switches,
двухобмоточные трансформаторы с tap/clock и разными voltage bases.
Реализационный предел — 2000 шин, 32 двигателя и два миллиона скаляров отчёта
с учётом генераторных каналов. Это не квалификация предельных размеров.

## Уравнения и единое решение

Для генератора:

```text
Eg = |Eg0| * exp(j*delta)
Ig = (Eg - Vg) / (j*Xd')
ddelta/dt = 2*pi*f*(omega_g - 1)
2H*domega_g/dt = Pm - Re(Eg*conj(Ig)) - D*(omega_g - 1)
```

Без SEXS модуль внутренней ЭДС фиксирован; с SEXS определяется полем AVR. Статорное
сопротивление равно нулю и скорость в статорных уравнениях не учитывается.
Мощностная форма swing использует номинальную синхронную скорость, как
приближение GENCLS; это не полноценная машина с электромагнитными переходными
процессами. Pm в отчёте — номинальный pu вход этого уравнения, не измерение
фактической мощности на валу при произвольном overspeed.

Мотор сохраняет три состояния Eре/Eим/скорость и optional thermal state.
Токи обоих типов машин пересчитываются на системную базу и суммируются в
одном Norton-узловом уравнении. Каждый вызов совместного RHS решает сеть
с актуальными состояниями всех машин; из этого же решения получаются
моторный момент и Pe генератора. Нет задержки связи на один шаг.

Машинные состояния интегрируются совместно Radau после точного исключения
линейных сетевых алгебраических переменных. Генераторные инъекции включены в
проверку комплексного баланса мощности. Мощность внешнего источника измеряется
на его сетевой шине после собственного импеданса; потери этого импеданса
не смешиваются с потерями нижележащей сети.

Динамические пределы тока/Q генератора и насыщение отсутствуют.
Пределы клапана TGOV1 и поля SEXS описаны в расширении регуляторов. Начальные Q-ограничения не являются обещанием удерживать
Q в этих пределах на всей траектории.

## Согласованная инициализация

Генераторные внутренние комплексные Eg ищутся совместно с PV-ограничениями
`P=Pset`, `abs(V)=Vset`.

При наличии `operating_point` одновременно ищутся нагруженные скорости
подключённых моторов и баланс моментов. Проверяются исходная динамическая
невязка и локальный спектр подключённых машин, **включая δ/ω генераторов**.
Тепловое состояние явно берётся из паспорта либо токового равновесия;
начальный уровень на/выше trip отклоняется. Отключённые моторы остаются в покое.

Без `operating_point` двигатель стартует с нулевыми потоком/скоростью, а
генератор PV-инициализируется с учётом его мгновенного начального импеданса.
Это не стационарный моторный режим, поэтому ненулевая моторная производная
в начале ожидаема. Генератор начинает при ω=1 с согласованным Pm=Pe.

Поиск ограничен 4000 вычислениями невязки и несколькими детерминированными
начальными приближениями. Для комплексных Eg используются численные границы
Re/Im ±10 pu. Проверка локального спектра — конечные разности с шагом порядка
1e-6, требование max Re(λ)<−1e-7 с⁻¹. Нет доказательства уникальности,
глобальной устойчивости, существования/отсутствия всех физических ветвей или
устойчивости всей гибридной системы защиты. Отказ поиска возвращается как
`initialization_failed`, а не физический collapse.

## События и отчёт

Поддержаны прежние моторные `source_voltage`, `motor_open`, `motor_close`,
`load_torque_scale` и новое `generator_mechanical_step`. Для нового события
`equipment_id` — ID генератора, `value` — **добавка** Pm на его собственной
VA-базе; допускается отрицательная добавка. Это внешнее изменение входа
классической машины, не модель governor. Источник при `source_voltage` остаётся
подключён через свой Z, даже при множителе 0: это провал ЭДС, не остров.

Генераторные δ/ω и моторные поток/скорость/θ не сбрасываются при событиях.
Одновременные воздействия применяются на одной границе; `pre_event`/`post_event`
сохраняют соответствующие пределы. Тепловое отключение, охлаждение и latch
используют общий с моторным solver интегратор и журнал событий. Генераторный
trip/reclose, изменение топологии с islanding и синхронизация пока не поддержаны.

Каналы генератора: `delta`, `omega`, `rotor_frequency_hz`, `p_w`, `q_var`,
`current_pu`, `bus_voltage_pu`, `electrical_power_pu`, `mechanical_power_pu`,
`connected`. Частота — **частота ротора**, а не измеренная частота шины.
Ток и pu мощности относятся к VA-базе генератора, не к системной базе.
Есть `generator_mapping`, начальные Eg/δ/P/Q в `operating_point.generator_initial`.
Моторные и шинные каналы сохраняют прежние единицы и формат.

`completed=true` означает завершённую численную траекторию и успешные проверки
KCL/электрического баланса, оба до 1e-8 pu. Это не оценка успешного пуска или
допустимости режима. Deadline/cancel/result limits работают через общий
worker; OS sandbox и memory quota не заявляются.

## Проверки и следующие этапы

[Шесть независимых динамических сверок](../reports/coupled-rms-2026-10-30/reference.json)
используют физическую SI-систему токов статора/ротора/генератора 3×3,
независимую PV/shaft инициализацию, потокосцепление ротора и DOP853.
Она не вызывает рабочие сетевые штампы, инициализацию или RHS. Проверяются
моторные E/скорость/I/U/P/Q, генераторные δ/ω/I/P/Q, мощности внешнего источника
и время теплового trip. Все эти эталоны относятся к одному генератору и одному
двигателю на общей приёмной шине и синтетическим параметрам.

[Сравнение с ANDES в пределе отключённого мотора](../reports/coupled-rms-2026-10-30/native-generator-limit.json)
подтверждает классическую часть отдельно: при h/h2/h4 угловая ошибка уменьшается
примерно вчетверо. Сравнивается тонкий шаг с фиксированным допуском, а не
расширяется допуск грубого шага. Это не проверка смешанной системы нативным Motor3.

Регрессия также включает смоук двух генераторов на разных шинах, смену
системной MVA-базы, нагруженные ABC-снимки с `Dyn11`/`YNd1`/`Dyn5`, отказ
неподдержанных моделей и недопустимого начального Q, атомарные события,
worker/CLI/timeout/cancel. Независимый многогенераторный динамический корпус
пока не добавлен.

Следующие расширения: совместные GENROU/PSS, внешний динамический
корпус, подтверждённые моторные/генераторные параметры, корректная островная
инициализация и синхронизация, расширение тепловых/механических моделей,
сверка с измерениями и квалификация целевого масштаба. Существующие команды
CSV-сверки и параметрических экспериментов пока принимают `motor_start`,
не этот новый профиль. Промышленная и натурная квалификация остаются false.
