# Аналитический якобиан совместной сети: профиль GENCLS

NA-01 добавляет точные непрерывные производные для сети с фиксированным полем
GENCLS, одно- и двухклеточными двигателями, механической нагрузкой и моторной
и генераторной stator-I² тепловой репликой. Изменён способ получения якобиана
Radau, а не физические уравнения, параметры оборудования или допуски интеграции.

Из линейной сети `Y V = b(E)` вычисляется отклик напряжений на внутренние ЭДС.
Производные токов двигателя и генератора учитывают все взаимные влияния,
разные VA-базы и фазовые повороты трансформаторов. Производная генераторной
ЭДС по углу равна `j E`. Из этих откликов получаются производные момента,
электрической мощности и I² нагрева. Моторный блок использует уже проверенный
аналитический якобиан, включая дополнительные состояния второй клетки.

Отклик сети кешируется по объекту факторизации LU. Размыкание двигателя,
генератора, переключение линии или изменение шунта КЗ после refactor получают
новый отклик. Скорость, угол, амплитуда ЭДС и механическая нагрузка остаются
живыми входами расчёта производных. Глобальная матрица сети остаётся разреженной;
устранённый динамический якобиан может быть плотным из-за взаимных влияний.
Это не заявление о разреженном якобиане произвольной DAE.

GENROU, TGOV1, SEXS, IEEEST, ESST1A, OEL/UEL и rotor-field protection сохраняют
прежние конечные разности SciPy. Прямая попытка вызвать аналитический якобиан
вне объявленного профиля отклоняется. Метаданные трассы различают
`analytic_GENCLS_motor_network_reduction`, старый моторный аналитический путь
и `scipy_finite_difference`. Производные относятся к непрерывному сегменту;
производные скачков событий и гибридная устойчивость не заявлены.

## Проверка

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
python -m pytest tests/test_coupled_jacobian.py tests/test_motor_jacobian.py
python -m benchmarks.coupled_jacobian_validation --out reports/new-gencls-jacobian
```

Независимый SI-эталон проверяет шесть простых случаев: hold, нагрузку двигателя,
ступень механической мощности генератора, провал напряжения, прямой холодный
пуск и тепловое отключение двигателя. Производные сверяются по всем координатам
с центральными разностями в разных состояниях коммутации, при обратной,
нулевой, номинальной и сверхсинхронной скорости; отдельно проверены четыре
генератора, смешанные VA-базы и шунт КЗ.

Протокол бенчмарка сохраняется до исполнения. Одиннадцать фиксированных случаев
включают двухклеточный пуск, отключение по генераторной тепловой реплике и три
точки `(узлы, двигатели, генераторы)`: `(64,4,1)`, `(512,32,4)`, `(2000,8,4)`.
Это отдельные GENCLS-варианты, а не переименование старых GENROU-кейсов EX-03.
Для каждого случая дважды запускаются отдельные процессы analytic и FD.
Сверяются все каналы, времена, стороны отсчётов, последовательность событий,
KCL и баланс мощности. Допуски фиксированы заранее: 2e-5 для обычных каналов,
100 W/var для мощностей, 1 мкс для событий, 1e-8 pu для баланса.

Измеряются wall/CPU и фактические обращения к RHS и электрической сети.
`nfev` SciPy не отражает все обращения при вычислении конечных разностей;
отдельный счётчик включает их. Ускорение по wall-clock не является критерием
правильности и не обещается для каждого случая. Сравнение analytic/FD проверяет
алгоритм на одном RHS; оно не подменяет независимую физическую валидацию.

Смена производственного fingerprint делает прежние release-квитанции
историческими для старой версии. Новый профиль требует новой сборки и прогона.
EX-04 не закрывается этим численным улучшением: реальное удалённое подписанное
исполнение остаётся отдельным условием. Полный аналитический GENROU и
совместные ограничители возбуждения остаются дальнейшей работой.


## Локальная квалификация от 4 ноября 2026

`reports/na01-qualified-v2-2026-11-04/summary.json` содержит 22 успешных
сравнения (44 отдельных процесса). Максимальное расхождение времени события
около 3.6e-11 s. Для `(512,32,4)` фактических вызовов RHS было 34 273 с аналитикой
и 39 412 с FD. В тепловом сценарии analytic выполнил 24 889 вызовов против
24 850 FD: адаптивная сетка может меняться, ускорение каждого случая не заявлено.
Wall/CPU сохраняются как замеры этого хоста, без изоляции от фоновой нагрузки.

Первый прогон `reports/na01-qualified-2026-11-04` сохранён как отрицательный:
проверяющий ошибочно относил `line.loss_p_w` к безразмерным каналам вместо W.
Во втором протоколе единицы определяются суффиксами `_w` и `_var`, включая
потери и направления потока. Предел 100 W/var не менялся; добавлены тесты,
отличающие ошибку мощности от ошибки скорости. Первый результат не засчитан
в положительную квалификацию.

Новые проверки включены в обязательный release-профиль. Отдельный CI workflow
`classical-jacobian.yml` повторяет тесты и полный analytic/FD-корпус с
хешированными runtime/test lock-файлами; YAML не считается выполненным CI.


Продолжение NA-02: [GENROU и непрерывные TGOV1/SEXS](GENROU_JACOBIAN_RU.md).
Прежняя граница NA-01 выше описывает его исторический профиль; новый путь
распространяется на отдельно проверяемые GENROU и GENCLS с TGOV1/SEXS.
PSS и сложные ограничители возбуждения сохраняют FD.


Актуальное продолжение: [NA-03 — IEEEST MODE=1 и авторский droop OEL](PSS_DROOP_JACOBIAN_RU.md).
Упомянутое выше сохранение FD для PSS/OEL относится к исходной версии данного
этапа. В текущем producer эти отдельные профили покрыты NA-03; UEL, OEL2C,
ESST1A и защита поля по-прежнему остаются на FD.
