# Переключение линий в совместной динамике

`coupled_rms/scipy` поддерживает `line_open` и `line_close` для существующих
канонических линий. Переключаются оба конца линии: последовательная
проводимость и оба зарядных шунта π-схемы удаляются/возвращаются вместе.
Машины, моторы и регуляторы сохраняют свои состояния на границе события.
Изменяется общее алгебраическое сетевое решение, без задержки на шаг.

## Паспорт событий и границы

```json
{"time_s":0.3,"kind":"line_open","equipment_id":"line"}
{"time_s":0.8,"kind":"line_close","equipment_id":"line"}
```

`value` отсутствует. В начале все канонические линии включены. Нужны
существующий ID, корректная последовательность open/close и отсутствие
противоречащих команд одному ID в один момент. Неизвестный target,
повторное открытие, закрытие уже включённой линии или конфликт дают отказ
до интегрирования. Switching не меняет состав или ID расчётных шин.

До TDS проверяется связность **после каждой группы одновременных команд**:
все шины должны оставаться достижимыми от единственного внешнего slack
через включённые линии и фиксированные трансформаторы. Поэтому разрешена
атомарная смена пути open/close, если итоговая схема связна. Промежуточное
порядковое состояние команд не принимается за отдельный физический режим.
Даже изолирование пустой шины пока отклоняется: de-energized bus elimination
в этом профиле не реализовано. Наличие GENROU в отделённом участке не
разрешает неявный переход в островной режим.

Во время расчёта действует повторная reachability-проверка. Матрица
пассивной сети заново получается из неизменённого исходного passive stamp
с вычитанием открытых π-линий; ошибки вычитания не накапливаются от событий.
События контакторов, регуляторов, снятия КЗ и линии применяются атомарно до
одной перефакторизации/post-event записи. При неуспехе остаётся явный
`network_refactorization_failed`, не фиктивное успешное питание острова.

Снятие шунта КЗ и открытие линии — разные команды, которые можно задать
в одно время. `line_close` возвращает линию в связанную сеть; это не модель
АПВ с дугой, проверкой синхронизма, выдержками защит или полюсными задержками.

## Токи и мощности ветвей

Для каждой канонической линии сохраняются девять каналов:

- `closed`: 0/1.
- `from_current_a`, `to_current_a`: RMS амперы фазного тока соответствующего конца.
- `from_p_w`, `from_q_var`, `to_p_w`, `to_q_var`: трёхфазная мощность,
  положительная при входе в линию с соответствующей шины.
- `loss_p_w`: сумма активных мощностей обоих концов, потери в R.
- `net_q_var`: сумма реактивных мощностей, включая индуктивность и зарядку;
  это не положительные «джоулевы потери» и может быть отрицательной.

Токи учитывают соответствующую половину зарядного шунта. На физической
базе `Ifrom=(Vfrom-Vto)/Z+B*Vfrom/2`, `Ito=(Vto-Vfrom)/Z+B*Vto/2`, где
B — комплексная зарядная проводимость. Для открытой линии все электрические
каналы нулевые. Пассивная мощность в общем балансе пересчитывается по
актуальной матрице. Линейные каналы включены в двухмиллионный scalar budget.

## Воспроизведение

```bash
python3 -m power_grid_env.cli run-study cases/studies/coupled_line_fault_open.json --out /tmp/line-clearing.json --isolate --wall-timeout 30
python3 -m power_grid_env.cli run-study cases/studies/coupled_line_open_reclose.json --out /tmp/line-reclose.json
python3 -m benchmarks.coupled_line_reference --out /tmp/line-reference --check-andes
python3 -m pytest -q tests/test_coupled_lines.py
```

Пять синтетических сценариев с двумя параллельными путями:

- [Открытие и возврат](../cases/studies/coupled_line_open_reclose.json).
- [Отключённая линия до конца горизонта](../cases/studies/coupled_line_persistent_open.json).
- [Снятие КЗ и отключение линии в один момент](../cases/studies/coupled_line_fault_open.json).
- [То же с насыщенным GENROU](../cases/studies/coupled_line_saturated_fault_open.json).
- [Линии с зарядными шунтами](../cases/studies/coupled_line_charging.json).

[Независимый SI-эталон](../benchmarks/coupled_line_reference.py) решает
систему пяти физических сетевых уравнений, моторный flux, GENROU и polynomial-tf2ss
PSS/регуляторы. Проводимости активных параллельных линий и их зарядка
пересчитываются отдельно от production stamps. Начальное равновесие
учитывает шунты обоих концов. DOP853 использует более строгие допуски.
Область эталона ограничена параллельными линиями между grid/plant, одним
генератором и мотором, без фоновых нагрузок/трансформаторов.

Фиксированные пороги: все мощности 100 W/var (включая from/to/loss/net),
δ/скорости 1e-5, остальные каналы 1e-4 в своих единицах. Отдельная проверка
потерь сравнивает `loss_p_w` с `3*|Iseries|²*R` с допуском 1e-7 W.
ANDES сверяет motor-off отключение линии на 4/2/1 ms для saturated/unsaturated
GENROU; возврат линии покрыт независимым SI-эталоном, не этим ANDES-случаем.
ABC snapshot после открытия проверяет терминальные V при зафиксированных
динамических P/Q генератора и constant-Z эквиваленте мотора.
Это проверка снимка сети, не ABC transient waveform.

[Итоговые тесты, траектории и hashes](../reports/coupled-line-switching-final-2026-10-31/delivery.json).

## Оставшиеся ограничения

Нет переключений генераторов/трансформаторов, однофазных операций, отключения
одного конца линии с оставшимся шунтом, островов и синхронизации. Начальные
разомкнутые линии не задаются этим событием: исходный canonical состав
должен быть связным. Нет breaker EMT, transformer energization, защитных
выдержек, дуги или универсального synchrocheck. В `coupled_small_signal`
события остаются недопустимыми: моды относятся к заданному начальному режиму.

Масштабная и натурная квалификация, внешний многомашинный switching corpus
и сравнительное превосходство остаются открытыми. Реальные параметры,
протокол переключений предприятия и независимая приёмка не заменены этими
синтетическими примерами.

Последующее расширение: [электрическое отключение генератора](GENERATOR_ELECTRICAL_OPEN_RU.md) с продолжающими работу ротором и регуляторами; повторное включение и острова не поддержаны.
