# Двухклеточная RMS-модель двигателя для прямого пуска

Новая [совместная независимая SI-проверка GENROU и двух клеток](JOINT_DOUBLE_CAGE_VALIDATION_RU.md) покрывает пять сценариев прямого пуска и возмущений.

К single_cage добавлен явный паспорт double_cage. Он содержит четыре роторных
электрических состояния и скорость. Статор исключён алгебраически; это пять
динамических состояний положительной последовательности, а не EMT-модель.
Одноклеточные паспорта и расчёты сохраняются; смешанные группы поддерживаются.

## Параметры и физическая схема

```json
{
  "model": "double_cage",
  "rotor_r_pu": 0.015,
  "rotor_x_pu": 0.1,
  "rotor2_r_pu": 0.06,
  "rotor2_x_pu": 0.2,
  "rotor_mutual_x_pu": 0.04
}
```

Пример синтетический и не задаёт параметры реального оборудования. Остальные
поля двигателя (номиналы, rs/xs/xm, H, механизм, тепловая защита) обязательны
по общему паспорту. Сопротивления и реактивности приведены к статору и собственной
базе VA/напряжения двигателя. rotor_r_pu/rotor_x_pu относятся к первой клетке,
rotor2_* — ко второй, rotor_mutual_x_pu — к общей роторной индуктивности рассеяния.
Последнее поле может быть нулевым. Для single_cage вторые роторные параметры
и ненулевая взаимная роторная реактивность запрещены: они не игнорируются молча.

Матрица роторных реактивностей имеет вид:

```text
Xrr = [[xm+x12+xr1, xm+x12],
       [xm+x12,    xm+x12+xr2]]
```

Величины положительны (x12 неотрицательна), матрица положительно определена.
Отдельные сопротивления клеток образуют диагональную Rr. В физических единицах
используются потокосцепления Psi и токи:

```text
Psi = Lm * [1,1] * Is + Lrr * Ir
Vr = 0
dPsi/dt = -Rr*Ir - j*omega_base*(1-speed)*Psi
Vs = (Rs+j*omega_base*Lss)*Is + j*omega_base*Lm*(Ir1+Ir2)
```

Эта схема редуцируется к эффективной внутренней ЭДС E и сетевому сопротивлению
Rs+jXeff. Полная матрица роторной динамики сохраняется; две клетки не заменяются
одной эмпирической постоянной времени. Первая тройка базовых координат остаётся
Ereal/Eimag/speed; две дополнительные координаты описывают вклад первой клетки
в E. Вклад второй равен E минус первый. Это **не** переменные e1/e2 ANDES Motor5.
Метод constants() возвращает сетевую реактивность и исторические опорные X/T
первой клетки; последние два скаляра не определяют двухклеточную динамику.

## Взаимодействие с сетью и другими моделями

Оба типа двигателей участвуют в одном разреженном узловом решении. Аналитический
Якобиан учитывает обе роторные координаты, взаимную связь машин через сеть,
механическую производную и тепловые состояния. Кэш токового отклика инвалидируется
при коммутации. Проверки центральными разностями включают смешанные группы,
открытый контактор и трансформаторные часы Dyn11/YNd1/Dyn5 с разными базами напряжения.

Общий интегратор сохраняет потоковые состояния при отключении и повторном пуске.
Тепловой реплике подаётся ток статора; модель контактора и её выдержки сохраняются.
Дополнительные состояния размещены до состояний генераторов; совместный GENROU,
TGOV1/SEXS/IEEEST и локальный модальный анализ используют это размещение.
В локальный анализ добавляются два состояния каждого подключённого двухклеточного
мотора. Гибридная автоматика по-прежнему не выдаётся за линейную модальную модель.
Совместные генераторные сценарии здесь проверены регрессией, инициализацией,
размерностями, PSS/КЗ, открытием генератора и отключением линии.
[Внешний ANDES-корпус активных GENROU и двух клеток](ANDES_JOINT_DOUBLE_CAGE_RU.md)
теперь покрывает четыре холодных пусковых сценария с провалом и уставками;
[Адаптированная внешняя сверка выбега и повторного включения](ANDES_TERMINAL_RESTART_RU.md)
теперь покрывает шесть случаев. [Независимая замкнутая SI-сверка автоматики](AUTOMATIC_COUPLED_VALIDATION_RU.md)
добавляет 14 случаев одного контроллера; группы контроллеров остаются открытыми.

Новые каналы показывают вклады ЭДС клеток, их токи (приведённые к статору, pu
номинального статорного тока) и трёхфазные потери R*I² в ваттах:
rotor1_current_pu, rotor2_current_pu, rotor1_copper_loss_w, rotor2_copper_loss_w.
Это параметры эквивалентных обмоток, не ток отдельного физического стержня.
Потери не являются расчётом температуры ротора или допуском по нагреву; нет
температурной обратной связи сопротивлений и квалифицированных OEM-тепловых кривых.
Переходная энергия статора исключена, поэтому полный EMT-энергобаланс не заявляется.
Бюджет trace учитывает фактически включённые модели и дополнительные каналы.

## Независимая SI-проверка и точные пределы

benchmarks/double_cage_reference.py решает токи статора и каждой клетки из
полной физической матрицы в омах/генри, интегрирует потокосцепления DOP853 и
отдельно ищет нагруженное равновесие по T-схеме. Производственный RHS, роторная
редукция, constants() и stamps при этом не вызываются.

Восемь синтетических случаев: холодный пуск, нагруженный провал, выбег/включение,
смешанная группа, тепловое отключение, взаимная роторная индуктивность, частота
60 Гц с другой базой мощности/фазой и групповой автоматический возврат.
Для последнего времена команд выводятся из заранее заданных ступеней/выдержек,
а не копируются из производственного журнала. Область этого релейного эталона
ограничена конкретным корпусом; произвольная внешняя автоматика не квалифицирована.

Допуски: скорость/ЭДС 2e-5 pu, ток 1e-4 pu, напряжение 1e-5 pu, мощности/потери
100 Вт/вар, тепловой уровень 2e-5, время теплового отключения 1e-6 с.
Дополнительно проверяются перестановка клеток, точный матричный свободный выбег и
предел одинаковых клеток: Rr_eq=Rr/2, Xr_eq=Xr/2+X12 при той же инерции механизма.
Это независимая реализация физики внутри проекта; натурных данных здесь нет.

## Что подтверждает ANDES, а что не подтверждает

В [официальной документации ANDES](https://docs.andes.app/en/v2.0-dev/reference/models/Motor.html)
описаны Motor3 и Motor5. Установленная версия 2.0.0 и исходники фиксируются
в отчётах. Адаптер использует нативные уравнения и трапецеидальный интегратор,
явную холодную инициализацию и согласованный пересчёт баз, без сдвига кривых.

Для постоянных линейных обмоток найдено аналитическое преобразование физических
параметров в координаты эквивалентной схемы Motor5. Оно использует два полюса
матрицы wb*Rr*Xrr^-1, статический отклик ЭДС D и первый входной момент N:

```text
c = xm * Xrr^-1 * [1,1]
D = xm * sum(c)
N = wb * sum(rr_i * c_i^2)
a = (D*lambda2 - N)/(lambda2-lambda1), b = D-a
x1 = xs+xm-a, x2 = xs+xm-D
```

Из x1/x2 и lambda1/lambda2 однозначно вычисляются входные xr1/rr1/xr2/rr2
для нативного Motor5; это другие числа, не переименованные физические клетки.
Проверяется сохранение передаточной функции и сетевой реактивности. Общий член
-j*wb*slip одинаков для обоих роторных состояний, поэтому преобразование сохраняет
эффективную ЭДС при меняющейся скорости. Подбор по траектории, оптимизатор и
коррекция времени не применяются. Вырожденный ненаблюдаемый режим требует
отдельного предела Motor3 и не маскируется бесконечными параметрами Motor5.

Два полных холодных случая с этим преобразованием проверяются при h/h2/h4:
исходная физическая схема и схема с X12, частотой 60 Гц и другой базой/фазой.
Сравниваются эффективная ЭДС, скорость, ток статора, напряжение, момент и P/Q.
Нативные переменные первого роторного состояния и индивидуальные потери клеток
не объявляются теми же физическими величинами; их собственная проверка — SI-схема.
Два дополнительных внешних предела проверяются при h/h2/h4:

- одинаковые физические клетки сводятся к Motor3 с R/2 и X/2+X12;
- при малом первом сопротивлении (в корпусе 1e-8 pu, X12=0) получается проверенный
  предельный случай Motor5.

Для внешнего трапецеидального корпуса заданы отдельные допуски на самом мелком
шаге: скорость 1e-5 pu, ЭДС/ток/момент 1e-3 pu, напряжение 1e-4 pu,
P/Q 1000 Вт/вар. Ошибка скорости должна уменьшаться при h/h2/h4. Эти допуски
не смешиваются с более строгой SI-сверкой выше.

Совпадение обычных имён rr1/xr1/rr2/xr2 **не означает** общего тождества моделей.
Для авторского обычного случая спектр свободного роторного блока при нулевом
скольжении и фиксированном токе статора у физической схемы отличается от блока
Motor5, как и траектории при одинаковых числах паспортов. Это документируется
отдельным диагностическим случаем. Совпадение после аналитического преобразования
не превращает буквальное равенство имён параметров в тождество моделей.
Это не вывод о точности ANDES для его собственных идентифицированных
параметров или для реальных машин. Нет оптимизации параметров по траекториям; допуски заданы до прогона.

## Воспроизведение

```bash
python3 -m power_grid_env.cli run-study cases/studies/double_cage_cold.json --out /tmp/double-cage.json --isolate --wall-timeout 60
python3 -m benchmarks.double_cage_reference --out /tmp/double-cage-si
python3 -m benchmarks.double_cage_andes_limits --out /tmp/double-cage-andes
python3 -m pytest -q tests/test_double_cage.py
```

Пакеты motor-bundle, контролируемые серии motor-restart и полный replay сохраняют
новые состояния и каналы. Параметрические эксперименты явно поддерживают вторую
клетку и X12; запрос второй клетки у одноклеточного паспорта отклоняется.

## Что остаётся для промышленной поставки

Нужны параметры именно выбранной схемы, измерения пуска/самозапуска и независимые
отложенные случаи. Одних номинальных VA/вольт недостаточно для однозначной
идентификации всех клеток, механической нагрузки и инерции. Не реализованы
насыщение, непрерывный skin-effect закон R/X, собственная динамика статора,
несимметрия/апериодический ударный ток, VFD и роторная термодинамика.
Новые численные проверки не повышают field_validated или industrial_profile_qualified.

## Артефакты текущего кандидата

Полная регрессия: **638 тестов, 0 ошибок, 0 пропусков**.
Отчёты — `reports/double-cage-motor-2026-10-31/`: восемь SI-сверок, два
аналитически преобразованных случая Motor5 и два внешних предела с h/h2/h4,
диагностика буквальных параметров, исходные ряды, схемы и XML тестов.
Максимальная ошибка скорости относительно SI — 4,16e-9 pu; остаток
аналитического преобразования передаточной функции — менее 9e-15 pu.
Отдельный начальный стационарный баланс мощности учитывает медь статора, обеих
клеток и T*omega; это не проверка полного переходного EMT-энергобаланса.

Два wheel совпали побайтно. В двух чистых офлайн-окружениях проверены установка,
pip check, OpenDSS smoke и прежний тепловой профиль. Дополнительно выполнены
серия самозапуска смешанной группы с проверкой/полным replay и запечатанный
двухклеточный тепловой случай с replay в обоих окружениях. Новые роторные токи
и потери включены в проверку каналов. Это один хост и синтетические параметры.
