# EX-02: совместная нативная сверка ESST1A и MNLEX2

**Текущее состояние:** причинная маршрутизация и численный профиль
`continuous_atoms` дают согласие всех 13 зарегистрированных случаев на
обеих нативных точностях: **26 из 26**. Прежний почти стационарный случай
также прошёл проверки нулевых команд, перестановок паспортов и уточнения
численных настроек. Предел времени остаётся 1 мкс; максимальное расхождение
в основном корпусе — около 0,740 мкс. Старые профили и запечатанные
отклонения сохранены для воспроизведения. Общий EX-02 пока не завершён.

В новом профиле оба регулятора работают как отдельные FMI 2 Model Exchange
компоненты из закреплённой OpenIPSL 3.1.0/MSL 4.0.0. Выход MNLEX2 подаётся
непосредственно на суммирующий вход ESST1A. Их состояния, сеть, GENROU,
двигатель и защиты интегрируются совместно. Прежний эталон с независимой
SI-реализацией UEL сохранён; новый запускается с `native_uels=True`.

Это следующий проверяемый поднабор EX-02. Полная нативная матрица OEL/UEL/PSS,
динамический абсолютный takeover-OEL, модальный анализ ESST1A и промышленный
допуск этим этапом не закрываются.

## Состав эталона и независимость

Проверяются архивы runtime, OpenIPSL, MSL и FMPy, извлечённые исходники и новый
`requirements/mnlex2-reference.json`. Уравнения оригинальных компонентов не
редактируются. Обёртки, параметры, исходники компиляции и журналы сохраняются
рядом с FMU. Лицензии OpenIPSL и MSL сопровождают новую FMU.

Физические параметры MNLEX2 фиксируются как Modelica `final` при сборке
конкретного паспорта; используется `--tearingMethod=minimalTearing`. Это
исключает ненужные динамические алгебраические ветви и неточность нелинейного
решателя около нулевой производной. Параметры модели не подгоняются к основной
траектории. Состояния FMU не загружаются из основного расчёта.

Начальная сырая память MNLEX2 задаётся параметром `rawInitial`: её значение
получается из собственной алгебры FMU внутри режима инициализации. Отдельное
вычисление PQ-круга с другим порядком округления может включить `when`-сброс
даже в формально стационарном состоянии. После стандартного выхода из
инициализации проверяются собственные производные FMU и нулевой выход UEL.
Подмена непрерывных состояний не используется.

В SI-адаптере технические состояния прежнего UEL заморожены и отключены от
обратной связи. P/Q/V измеряются независимо на выводах соответствующей машины
в её собственном базисе. Сеть, параметры полей и часы защит не берутся из
основного решателя. Для целевых машин оба управляющих выхода задаются FMU.

## События и сравнение

Составные индикаторы OpenModelica дополняются непрерывными корнями по состоянию
и производной **самой FMU**. Производная основного MNLEX2 не вызывается.
Обработка `completedIntegratorStep` и чтение промежуточных величин сохраняют
ребро `when` до нативной итерации события. Сырые состояния читаются из реального
вектора состояний FMU, а не из потенциально устаревшего выходного псевдонима.

Проверяются внутренние состояния обоих регуляторов, входные P/Q/V UEL,
GENROU/TGOV1, двигатель, фактическое поле, защиты и комплексные напряжения
всех узлов. Основные допуски сохранены: `2e-5 pu`, 100 W/var для P/Q, нулевой
допуск дискретных сигналов и `1e-6 s` для физических событий и значимых сбросов
UEL. Нативные допуски интегрирования — `1e-11`, `1e-12`.

Значимый сброс — изменение сырой памяти более `1e-9 pu`; меньшие скачки ниже
порога наблюдения сбросов, но непрерывные каналы всё равно сравниваются.
Сопоставляются последовательность, граница, время и обе стороны каждого
значимого сброса. При совпадении команды и сброса в пределах уже заданной
1 мкс сравниваются фактически записанные стороны завершившейся цепочки событий.
Исходные траектории сохраняются неизменными, индексы и времена выбранных
наблюдений включены в отчёт. События ближе 1 пс объединяются только при чтении:
первая сторона `pre_event`, последняя `post_event`. Интерполяции через скачок нет.

## Исторический broadcast-корпус и отрицательное свидетельство

Положительные случаи: удержание режима, вход/восстановление UEL, насыщение и
сброс сырой памяти, быстрая обратная связь, устранение конечного трёхфазного КЗ,
тепловое отключение поля, открытие генератора, совместные takeover-gates,
провал источника, отключение двигателя и команда TGOV1.

Отдельный **отрицательный** случай `two_limiters_sensitive` содержит два
ESST1A и два MNLEX2. У генератора `g` четыре значимых сброса
различаются примерно на 2,02 / 1,54 / 1,45 / 1,46 мкс при допустимой 1 мкс.
Первый сброс происходит из стационарной памяти; последующие расхождения
обнаружены полной проверкой журнала, которую прежний ранний выход прерывал. Он не получает допуск;
паспорт и порог времени ради него не изменяются. Отрицательный тест принимается
только при ограниченных расхождениях времени сбросов `g`, полной проверке
обоих журналов и согласии остальных физических наблюдений;
произвольная ошибка каналов, неверная граница или пропавшее событие не проходят.

Таким образом, успешное завершение процедуры означает 11 согласованных
положительных случаев и одно воспроизводимо отклонённое свидетельство, а не
согласие всех 12 траекторий. Поле `all_registered_trajectories_agree` остаётся
`false`. Два UEL в этом совместном профиле пока не квалифицированы.

## Воспроизведение

```bash
python -m benchmarks.esst1a_reference_setup --root /tmp/pge-joint-reference --fetch
export PGE_OPENMODELICA_ROOT=/tmp/pge-joint-reference
OPENBLAS_NUM_THREADS=1 python -m pytest tests/test_esst1a_joint.py
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_joint_validation \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst1a-joint
python -m power_grid_env.cli run-study \
  cases/studies/generator_esst1a_joint_activation_recovery.json \
  --out reports/esst1a-joint-primary.json
```

Повторная подготовка проверенных локальных архивов выполняется без `--fetch`.
Каталоги результатов бенчмарков должны быть новыми. CLI возвращает ненулевой код
при несовпадении положительного случая или неожиданном результате отрицательного.
Этот конечный корпус не доказывает общую гибридную устойчивость, соответствие
произвольному OEM или превосходство над другими симуляторами. Собственное
оборудование для воспроизведения не требуется; натурная валидация не заявляется.

Численный профиль эталона требует допусков `1e-11` и `1e-12`. Прогон `1e-10`
сохранён как диагностика: в случае устранения КЗ поздний сброс вблизи
стационарного режима расходится на 5,8 мкс. Ужесточение до `1e-11`, `1e-12`
и отдельная контрольная проверка `1e-13` восстанавливают согласие в пределах
прежней 1 мкс. Грубый режим не получает этот допуск; физический порог времени
не расширяется. Это ограничение точности эталонного численного профиля,
а не изменение параметров оборудования.


## Полный аудит отрицательного свидетельства

Сравнение больше не прекращается на первом несовпадении. Отчёт содержит
`reset_inventory`, все `native_UEL_reset_checks`, все `reset_failures` и признак
`reset_audit_complete`. В чувствительном случае сопоставляются 16 значимых
сбросов: четыре у `g`, двенадцать у `g2`. Пропавший поздний сброс, неверная
граница, ошибка другого генератора или неизвестный UEL отклоняют свидетельство.

Даже при несовпадении часов проверяются все обязательные физические каналы и
напряжения узлов. Для диагностики отрицательного свидетельства отдельно
сравнивается наблюдаемое завершение цепочки командных событий в окне 10 мкс.
Результат называется `negative_witness_physics_diagnostic`, содержит выбранные
фактические отсчёты и всегда имеет `qualifies_trajectory=false`. Это окно
**не применяется для допуска траектории**: основной предел остаётся 1 мкс,
все четыре нарушения сохраняются, `passed=false`. Ошибка поля, памяти UEL,
сырого состояния вне командного скачка или напряжения не маскируется ожидаемой
ошибкой времени. Сохранённые траектории не редактируются.

Исторические траектории можно повторно проверить новым компаратором без
OpenModelica. Нужен заранее закреплённый SHA-256 `delivery.json` из проверенного
источника; программа проверяет хеши всех 37 использованных артефактов,
полноту корпуса и обоих допусков, паспорта случаев и неизменность production-кода.
Выходной каталог должен быть новым и находиться вне исторического каталога:

```bash
python -m benchmarks.generator_esst1a_joint_recheck \
  --source reports/esst1a-joint-final-v2-2026-11-03 \
  --delivery-sha256 d2c026caf11edd67f00a28895f76e06b6abdff38eae91ec55f2b8afa21f4443a \
  --out reports/esst1a-joint-recheck
```

Повторный аудит явно записывает `native_simulations_rerun=false`: это новое
сравнение прежних доказательств. Он не заменяет свежий нативный прогон и не
переписывает запечатанный исторический отчёт. При изменении production-кода
такое повторное использование отклоняется. Изменение порядка сложения в PQ-круге
было проверено отдельно и не устранило расхождение первого сброса; изменения
уравнений или численного порога на основании этой гипотезы не внесены.


## Сгущение шага и независимость сходимости

`benchmarks.generator_esst1a_refinement` отдельно выполняет три расчёта
основным решателем (`rtol/atol`: `1e-11/1e-13`, `1e-12/1e-14`,
`1e-13/1e-15`; максимальный шаг 5 / 2,5 / 1,25 мс) и два независимых
нативных расчёта (`1e-11`, `1e-12`). Проверяются полные упорядоченные журналы
значимых сбросов, границы и обе стороны скачков. Каждый основной расчёт
сравнивается с каждым нативным: шесть сочетаний на сценарий. Для сравнения
сохраняется исходная сетка наблюдений случая, а не сгущённая сетка основного
решателя. Протокол сохраняет паспорта, численные настройки, версии исходников,
FMU, траектории и все результаты сравнения.

```bash
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_refinement \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst1a-refinement
```

`passed=true` в сводке этого **диагностического** инструмента означает, что
протокол завершён. Согласие задаётся отдельным полем
`all_cross_solver_comparisons_agree`. Параметр `--require-agreement` возвращает
ненулевой код, если хотя бы одно сравнение не согласуется; ожидаемые
отрицательные случаи здесь не превращаются в согласие. Ни один из режимов
не устанавливает промышленный допуск.

Для удержания согласованного поднабора можно выполнить строгую проверку:

```bash
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_refinement \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst1a-positive-refinement \
  --cases activation_recovery saturation_recovery fast_feedback fault_clear \
  --require-agreement
```

Эти четыре случая согласовались во всех 24 сочетаниях точности. Наибольшее
расхождение времени сброса — около 0,452 мкс при прежнем пределе 1 мкс.
В прежнем `two_limiters_sensitive` часы каждого решателя устойчивы при
уточнении, но межрешательное расхождение остаётся около 2,02 мкс.
Самосходимость часов здесь не доказывает независимую правильность.

### Два действительно активных UEL: исторический broadcast-профиль

Отдельный воспроизводимый стресс-случай
`cases/studies/generator_esst1a_two_active_limiters_stress.json` не заменяет
прежний отрицательный паспорт. Два ESST1A и два MNLEX2 получают одновременное
снижение задания напряжения на 0,08 pu в 0,2 с и восстановление в 2 с.
Оба радиуса равны 0,15; начальные круги строго неактивны. Основной расчёт
показывает выходы UEL примерно 0,0554 и 0,0532 pu: ограничители действительно
работают, в отличие от прежнего чувствительного случая, где UEL `g` оставался
с нулевым выходом.

Первый значимый сброс `g` записан в основном расчёте около 0,372825 с,
в нативном — в 0,2 с. Разница около **0,172825 с** сопровождается
расхождениями дальнейших сбросов и физических каналов. Это не принимается
как допустимая ошибка часов и не попадает в прежний механизм ожидаемого
отклонения на несколько микросекунд. Причина требует отдельного разбора
стационарных переключений и обработки `when` в замкнутом FMU-эталоне;
приписывать ошибку только одному решателю пока нельзя.

Часы каждого решателя в этом стресс-случае также устойчивы: различия между
основными уточнениями менее 0,1 нс, между нативными — около 6,9 нс.
Однако все шесть межрешательных сравнений отклонены. Случай закреплён
отдельными нативными тестами на двух точностях. Полный совместный профиль
двух активных UEL остаётся **не подтверждён**.

### Проверка численного порога переключения

Независимый аналитический тест подаёт линейное изменение входа на исходную
производную MNLEX2 за нижней и верхней границами. При нулевой обратной связи
модуль свободной производной равен `K*s*(1-exp(-t/T))`. Для используемого
численного порога `eps=64*machine_epsilon` время обнаружения равно
`-T*log1p(-eps/(K*s))`, если `K*s > eps`. Проверены обе границы и три наклона.
При наклоне `1e-8` задержка превышает 1 мкс: абсолютный порог производной
не даёт универсальной гарантии точности времени. Это проверка одного
численного механизма, а не доказательство причины всего сетевого расхождения.
Пробное уменьшение порога до нуля и изменение порядка арифметики не устранили
все расхождения; эти экспериментальные изменения в production не внесены.


## Предыдущий причинный профиль: составные индикаторы и атомы

Причина большого расхождения локализована в нашем адаптере эталона. При
команде AVR он запускал дискретную итерацию **всех** UEL. Между тем P/Q/V
конкретного UEL до и после команды оставались одинаковыми. В первом сбросе
`g` старого стресс-прогона разность `K*u-state` уже до команды составляла
около `8,67e-17 pu`. Общая итерация делала чувствительный к округлению
`when` активным в 0,2 с, хотя команда не меняла входов этого блока.

Теперь каждый UEL получает итерацию по своему корню, собственному времени,
собственному запросу `completedIntegratorStep` или фактическому разрыву
его входных P/Q/V. Запрос после завершения шага также обрабатывается.
Сравнение входов точное; дополнительный порог округления не вводится.
Решение принимает мастер по данным самой FMU, без часов или состояний
основного расчёта. Исходные Modelica-уравнения, физические параметры и
допуски сравнения не изменялись.

Раздел 3.1 [FMI 2.0](https://fmi-standard.org/assets/releases/FMI_for_ModelExchange_and_CoSimulation_v2.0.pdf)
различает внешние события от разрывов входа и собственные события блока.
Для нашей связки это позволяет учитывать фактические зависимости: поле
GENROU входит в производные машины, а мгновенные P/Q/V определяются её
непрерывными состояниями и сетью. Изменение задания AVR само по себе не
является разрывом P/Q/V UEL. Это решение для заявленного поднабора;
универсальный мастер произвольных циклически связанных FMU здесь не заявляется.

Режим по умолчанию — `uel_event_policy='causal'`.
`uel_event_policy='broadcast'` сохраняет прежний вариант для воспроизведения
контрпримеров. Исторический `generator_esst1a_joint_validation` явно использует
broadcast и сохраняет прежнее значение ожидаемого отрицательного результата.
Новый `generator_esst1a_causal_validation` не принимает ожидаемые отклонения
за согласие и возвращает ненулевой код при любом несовпадении:

```bash
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_causal_validation \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst1a-causal
```

Полный корпус: 13 случаев × две точности. В текущем результате **25 из 26**
сравнений согласуются. Все 12 случаев, кроме `two_limiters_sensitive`,
согласуются на обеих точностях. В стресс-случае двух активных UEL максимальное
расхождение сброса уменьшилось с 0,172825 с примерно до **0,308 мкс**;
согласуются и остальные обязательные состояния, физические каналы и
напряжения узлов. Новая сводка полного корпуса при этом честно имеет
`passed=false`, `all_registered_trajectories_agree=false`: одно нарушение
1,08 мкс не превращается в успешное сравнение.

Повторное сгущение трёх основных и двух нативных расчётов даёт согласие
на всех шести сочетаниях для пяти сценариев, включая два активных UEL.
Почти стационарный случай остаётся неподтверждённым. Общая промышленная
квалификация и произвольные параметры двух UEL не заявляются.

Каждый нативный сброс сопровождается аудитом: входы до/после команды,
операнды исходного `when`, отдельно производная скомпилированной ODE,
условие границы и причина итерации. В полном новом корпусе проверены
283 сброса: 275 по собственным корням и восемь при разрывах входов;
перед каждым исходное условие сброса истинно. Производная и выражение
`K*u-state` записываются отдельно, поскольку компилятор может по-разному
округлять алгебраически эквивалентные формы.

Дополнительные тесты на двух точностях проверяют неизменность часов сбросов,
каналов и комплексных напряжений при добавлении нулевых команд и перестановке
паспортов в сценарии двух активных UEL. При наблюдении сетки явно выбирается
`post_event` там, где он записан; интерполяция через скачок и усреднение сторон
не применяются. Исторические запечатанные отчёты сохранены отдельно.


## Обязательный контракт аудита сбросов

`benchmarks.mnlex2_guard_audit.audit` теперь вызывается самим причинным
валидатором **до** сравнения траекторий. Повреждённый сертификат сброса
прерывает проверку; совпадение каналов не может его компенсировать.
Для каждой границы проверяются конечность чисел, исходные операнды
`K*u-state`, точное логическое условие `when`, согласованность производной
с двумя арифметическими формами исходного уравнения, время внутри горизонта,
порядок событий, обе стороны сброса и действительная причина итерации.
Память обратной связи и входы не должны незаметно изменяться при сбросе
сырого ограниченного состояния. Первичные события не принимаются за нативные.

Небольшое различие между `(K*u-state)/T` и раскрытой компилятором формой
проверяется с локальным допуском округления по масштабам двух слагаемых.
Это не допуск времени переключения. Порог 1 мкс остаётся прежним;
аудит не сертифицирует часы события и не открывает промышленный профиль.

Отдельно сохраняется диагностическая величина
`abs(K*u-state)/(ulp(K*u)+ulp(state))`. Это локальная разделённость операндов,
а не оценка ошибки всей сети. В прежних 283 сбросах 36 значений не превышают
32, причём такие случаи встречаются и среди согласованных траекторий.
У отклонённого первого сброса `g` на точности `1e-12` отношение около 7,5.
Само по себе это не доказывает причину ошибки времени и не служит основанием
ни отклонить согласованный случай, ни принять несогласованный.

## Повторный аудит запечатанного причинного корпуса

Новый инструмент проверяет закреплённый хеш доставки, её запечатанный
реестр внешних файлов, паспорта случаев, полноту матрицы точностей и
неизменность production-кода. Он заново вычисляет аудит сбросов и сравнение
по сохранённым траекториям, проверяя хеши всех использованных входов до и
после работы. Изменение исходников проверяющего инструмента во время работы
также отклоняется. Выходной каталог не может находиться внутри исторических
доказательств. FMU не компилируются и не исполняются:

```bash
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_causal_recheck \
  --delivery reports/esst1a-causal-final-2026-11-03/delivery.json \
  --delivery-sha256 1d0c38c0aec451008e931105a7b0f489aab0a16278e6f292e6f45449bc278b0d \
  --corpus reports/esst1a-causal-2026-11-03/corpus \
  --out reports/esst1a-causal-guard-recheck
```

`audit_completed=true` означает завершённый повторный аудит;
`passed` отдельно отражает согласие **всех** траекторий. Для этого корпуса
`passed=false`: прежнее отклонение времени остаётся. Ключ
`--require-agreement` делает это основанием для ненулевого кода завершения.
Флаг `native_simulations_rerun=false` не позволяет спутать повторное
сравнение с новым независимым расчётом. Проверены 41 входной файл,
26 сравнений и все 283 сброса; исторические отчёты не переписываются.


## Численный профиль `continuous_atoms`

Оставшееся расхождение было связано с тем, какие функции мастер передаёт
в поиск корней. Прежний вектор одновременно содержал составные нативные
индикаторы `+1/-1` и четыре функции по состоянию и производной. Два
представления одного переключения могли инициировать итерацию в разные
моменты вблизи стационарности. В новой конфигурации CVODE получает только
четыре математически непрерывные функции:

- сырое состояние относительно нижней границы;
- сырое состояние относительно верхней границы;
- нативную свободную производную минус `64*machine_epsilon`;
- нативную свободную производную плюс тот же порог.

Границы соответствуют атомарным условиям исходного составного `when`.
Решение о сбросе по-прежнему принимает **сама FMU**; исходные Modelica,
параметры, инициализация и численный порог производной не редактировались.
Исходные FMI-индикаторы также запрашиваются, но их скачки не передаются
CVODE как дополнительные функции поиска времени. Проверка конечности
их значений сохраняется. Основной решатель, его производные и часы не
используются в формировании нативного вектора корней.

[Документация CVODE](https://sundials.readthedocs.io/en/v7.8.0/cvode/Mathematics_link.html#rootfinding)
описывает поиск смен знака с уточнением модифицированным методом секущих.
Выбор атомарных поверхностей здесь является явным численным профилем
импортера для закреплённого MNLEX2, а не заменой физических уравнений или
универсальным доказательством точности любых гибридных моделей.

Каждый сброс теперь содержит локальные индексы и имена сработавших
поверхностей. Обязательный аудит сверяет их с причиной `own_state_event`;
подмена именем составного корня, неизвестный индекс или отсутствие
происхождения события отклоняются. Размер нового вектора — четыре;
прежний `compound_and_atoms` сохраняет два нативных индикатора плюс четыре
дополнительных и доступен для воспроизведения старых результатов.

Для сетевого эталона `continuous_atoms` выбран по умолчанию. При прямом
создании отдельного `NativeUEL` старое значение конструктора сохранено;
новый профиль задаётся явно через `root_policy='continuous_atoms'`.
Исторический broadcast-валидатор явно выбирает прежний профиль корней.
Причинный валидатор требует новый профиль и не принимает старый отчёт
под видом нового.

### Результат проверок

Повторный основной корпус: 13 случаев × две точности, все 26 сравнений
согласованы без ожидаемых отклонений. Максимальная ошибка сброса —
около 0,740 мкс при прежнем пределе 1 мкс. Сгущение трёх основных расчётов
и два нативных допуска согласуются во всех **36 сочетаниях** шести случаев.
Проверяются также обязательные состояния, физические каналы и комплексные
напряжения узлов; исключений для почти стационарного случая больше нет.

Отдельные тесты на обеих точностях подтверждают часы и стороны сбросов
почти стационарного случая при нулевых командах и перестановке паспортов.
Прежние аналогичные проверки всех каналов и напряжений сценария двух
активных UEL также сохранены. Тесты охватывают каждую атомарную поверхность,
отсутствие влияния скачков составного индикатора на новый вектор,
независимость от production RHS и совместимость старого режима.

Новый инструмент строгой проверки запускается прежней командой:

```bash
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_causal_validation \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst1a-continuous-native
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_refinement \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst1a-continuous-refinement \
  --require-agreement
```

Исторический повторный аудит не меняет прежние результаты: корпус с
`compound_and_atoms` по-прежнему возвращает прежнее отклонение. Старые
траектории не переименовываются в успешные расчёты нового профиля.
Завершена проверка **этого конечного корпуса**; общий диапазон паспортов,
все гибридные границы, динамический takeover-OEL и совместная матрица PSS
остаются отдельными требованиями плана. Промышленный допуск не заявляется.
