# ESST1A: явные подключения и независимая динамическая сверка

Следующий раздел EX-02 реализован для конкретного профиля
`ESST1A_OpenIPSL_3_1_0_VOS1_UEL1_external_takeover`. EX-02 остаётся
`in_progress`: полная совместная матрица нативных OEL/UEL/PSS ещё не закрыта.
Собственное оборудование для этой проверки не требуется.

## Физика и подключения

Паспорт задаётся в `coupled.esst1a_exciters`, целевая машина — GENROU.
У неё `exciter: null`; одновременный SEXS запрещён. Пять состояний:
измерительный фильтр, две памяти опережающих звеньев, исходное состояние
усилителя и память обратной связи по скорости изменения возбуждения.
Напряжение измеряется на выводах самой машины, включая разомкнутый статор.
XADIFD — знаковая реакция поля GENROU без скрытой перенормировки.

Исходное состояние усилителя может выходить за пределы выхода. При развороте
производной внутрь диапазона вне пределов оно сбрасывается на соответствующую
границу, как в OpenIPSL SimpleLagLim. Проекция производной на границу дала бы
другую динамику. Начальная точка рассчитывается совместно с нагруженной сетью,
проверяются исходные динамические невязки и строгий запас до переключений.

Событие `esst1a_port_set` задаёт абсолютное значение одного именованного порта:

- `oel_ceiling_pu`: абсолютный верхний предел EFD;
- `uel_error_floor_pu`: нижний предел ошибки после входного ограничителя;
- `uel_field_floor_pu`: абсолютный нижний предел требуемого EFD;
- `uel_sum_pu`: добавка ошибки напряжения;
- `supplementary_voltage_pu`: дополнительная добавка ошибки напряжения;
- `supplementary_field_pu`: добавка выхода регулятора перед токовым ограничением.

MNLEX2 подключается живой суммирующей обратной связью. Сначала выбирается
максимум требования возбуждения и UEL field floor, затем минимум с OEL ceiling,
затем действует конечный выпрямительный ограничитель VT/тока поля. Поэтому
при одновременных несовместимых требованиях UEL/OEL последний ceiling имеет
приоритет перед конечными пределами выпрямителя. Эти пределы могут дополнительно
изменить EFD. Отрицательный потолок поля, нечисловые значения и инверсия конечных
пределов отклоняются; автоматического исправления пределов нет.

**Выход существующего OEL2C — неположительная добавка ошибки SEXS. Это другие
единицы и другая точка подключения.** Прямая привязка OEL2C или старого droop OEL
к данному ESST1A запрещена. Подача заданного ceiling не является динамической
моделью OEL. Нативный OEL с собственным абсолютным выходом — отдельная оставшаяся
задача EX-02.

## Независимый эталон

`requirements/esst1a-reference.json` закрепляет OpenIPSL 3.1.0, коммит
`0ee96c3bcf71330916fbaba60a82eeaac5e1ffb5`, исходные зависимости,
MSL 4.0.0, OpenModelica 1.27.2 и FMPy 0.3.27. Проверяются хеши архивов,
извлечённых исходников, runtime и FMI master. Лицензия OpenIPSL включена в wheel.
Уравнения исходной Modelica-модели ESST1A не изменяются.

Компонентный эталон использует нормальную инициализацию FMU, её собственные
состояния и индикаторы событий; интегратор — CVODE. Основной расчёт использует
Radau и собственные корни событий. Состояния FMU не заменяются состояниями
основной модели. Сравниваются все пять состояний, промежуточные сигналы,
дискретный выбор ограничителей и стороны заданных воздействий.

В сетевом эталоне та же FMU непосредственно задаёт EFD машины. Сеть и обмотки
машин независимо решаются в СИ. В старом SI-адаптере сохранены два технических
слота SEXS: их производные обнулены, выход отключён от поля, каналы убраны из
сверки целевой машины. Инициализация PV, сборка матрицы сети, ток поля и моменты
защит не берутся из основного расчёта. Это независимый гибридный эталон, а не
полная штатная сеть OpenIPSL.

Корпус: 12 компонентных и 16 сетевых сценариев, по два допуска CVODE
`1e-9`, `1e-10`. Сеть включает удержание режима, обе стороны изменения уставки,
вход/выход OEL и двух UEL gates, приоритет gates, дополнительное возбуждение,
windup/reset, токовое ограничение, два ESST1A, провал источника, конечное
трёхфазное КЗ с устранением, отключение генератора, тепловое отключение поля
и обратную связь MNLEX2. Сравниваются внутренние состояния AVR, состояния
GENROU/TGOV1 и двигателя, токи, фактический EFD, защиты и комплексные напряжения
всех узлов. Предел непрерывных нормированных каналов — `2e-5`, P/Q — 100 W/var,
дискретных каналов — 0, времени физического события — `1e-6 s`.

## Воспроизведение

```bash
python -m benchmarks.esst1a_reference_setup --root /tmp/pge-esst-reference --fetch
export PGE_OPENMODELICA_ROOT=/tmp/pge-esst-reference
OPENBLAS_NUM_THREADS=1 python -m pytest tests/test_esst1a.py
OPENBLAS_NUM_THREADS=1 python -m benchmarks.esst1a_component \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst-component
OPENBLAS_NUM_THREADS=1 python -m benchmarks.generator_esst1a_validation \
  --root "$PGE_OPENMODELICA_ROOT" --out reports/esst-network
python -m power_grid_env.cli run-study \
  cases/studies/generator_esst1a_gate_priority.json --out reports/esst-priority.json
```

Повторная проверка использует существующие проверенные архивы без `--fetch`.
Выходные каталоги бенчмарков должны быть новыми. Ошибка любого обязательного
сравнения завершает CLI ненулевым кодом. Native CI job добавлен; удалённый запуск
на другом хосте не считается проверенным локальным запуском.

## Границы

Пока не заявлены: полный IEEE/OEM ESST1A, алгебраические варианты TR/TA=0,
нулевая rate feedback, обход lead-lag при равных постоянных времени, работа
IEEEST с этим AVR, полный совместный нативный OEL/UEL/PSS, независимый допуск
модального анализа ESST1A и произвольная гибридная устойчивость. Публичный
модальный анализ этот профиль отклоняет; частный Якобиан инициализации включает
его пять состояний и сохраняет ветви ограничителей. Натурная валидация,
промышленный допуск и превосходство над другими симуляторами не заявляются.

Локальная полная регрессия использует отдельные профили зависимостей.
Оверлей ANDES содержит SciPy 1.18.1 и pandas 3; существующий профиль внешнего
потокораспределения — SciPy 1.15.2 и pandas 2.3.3. Установленный Pandapower 3.5.6
не проходит соответствующие внешние фикстуры с pandas 3. Проверки точного
равенства прямого расчёта и изолированного worker также выполняются на одном
профиле SciPy: worker намеренно не наследует оверлей PYTHONPATH. Смешанное
окружение не квалифицировано; пороги сравнений ради него не ослаблены.
Назначение файлов тестов профилям сохранено в `runtime-profiles.json` пакета
доказательств. Изоляция и отдельное закрепление дополнительных эталонных
зависимостей остаются задачей поставки; два чистых wheel-окружения проверяются
по уже закреплённому runtime lock.

Следующий этап: [совместные нативные ESST1A/MNLEX2](ESST1A_MNLEX2_JOINT_VALIDATION_RU.md).
Он добавляет отдельную проверку с двумя FMU вместо SI-реализации UEL и явно
отклоняемый чувствительный случай; границы прежнего пакета доказательств сохранены.

## EX-02: динамический абсолютный OEL и внешний PSS

Добавлен отдельный паспорт `coupled.takeover_oels` с моделью
`FieldCurrentPI_AbsoluteTakeover_v1`. Это открытый инженерный PI-профиль,
а не заявление о реализации IEEE OEL1/OEL2 или регулятора изготовителя.
Его вход — знаковый GENROU XADIFD на собственной базе машины; это не ток
в амперах и не модуль комплексного тока статора.

Для измеренного тока `I`, состояния датчика `s` и интегратора `z`:

```text
s' = (I-s)/Ts
e = I_limit-s
raw = z + Kp*e
cap = clamp(raw, E_min, E_max)
z' = Ki*e + (cap-raw)/T_tracking
```

`cap` ограничивает абсолютное возбуждение ESST1A через
`min(static_oel_ceiling, cap)`. UEL-сумматор MNLEX2 остаётся отдельным
входом. При конфликте потолок OEL имеет приоритет над полом UEL;
выпрямитель ESST1A применяется после селектора. Защита поля отключает
физический канал возбуждения, сохраняя внутреннюю память регуляторов.
Конечный диапазон возбуждения и задержка датчика допускают превышение
уставки тока: наличие OEL само по себе не доказывает безопасность привода.
Случай `authority_limited` специально проверяет ограниченную регулирующую
способность, не подменяя ток уставкой.

Начальная точка должна иметь строгий запас до ограничения тока и верхнего
потолка возбуждения. Начальные `s=I0`,
`z=E_max+(Ki*T_tracking-Kp)*(I_limit-I0)` дают стационарную ветвь
обратного расчёта. Граница или уже перегретая исходная точка отклоняется.

IEEEST MODE=1 подключается к ESST1A только при явном
`stabilizer_connection: external_ESST1A`; исходное подключение к SEXS
остаётся значением по умолчанию. В паспорте машины при внешнем подключении
не должно быть SEXS. Выход PSS прибавляется к дополнительному напряжению
ESST1A; статическое значение и эффективная сумма представлены разными
каналами. Также отдельно экспортируется эффективный потолок OEL.

Независимый эталон использует неизменённые блоки Modelica Standard Library
4.0.0: FirstOrder, Integrator, TransferFunction, Gain, Feedback, Add и
Limiter. Абсолютный OEL собирается из этих блоков; PSS — из канонического
семисостоянийного каскада с передаточной функцией IEEEST MODE=1.
Это не утверждение об использовании исходного класса OpenIPSL IEEEST:
проверяется эквивалентность его заявленной передаточной функции и
выходных ограничений. Сам ESST1A и MNLEX2 — исходные зафиксированные
классы OpenIPSL. SI-сеть эталона вычисляет собственные напряжения,
токи, механические состояния и начальную точку. Состояния и часы основного
решателя не переносятся в FMU. Проверка архива MSL охватывает извлечённые
`.mo`, `package.order` и лицензии; компилятор и FMI master также проверяются.

Реестр случаев: `benchmarks.ex02_cases`; протокол, результаты и ошибки
сохраняет `python -m benchmarks.ex02_validation --root /path/to/reference
--out reports/ex02-run`. Протокол записывается до запуска: две точности
эталона, время событий 1 мкс, состояния 2e-5 pu, спектр 1e-4 с⁻¹.
Ожидаемые отказы не засчитываются как успешное совпадение траекторий.
Синтетические паспорта предназначены для проверки реализации, а не
подтверждения свойств конкретного оборудования.

### Локальный модальный анализ

`coupled_small_signal` поддерживает ESST1A, внешний PSS и стационарный
неактивный абсолютный OEL в гладкой внутренней ветви. Матрица основного
решателя проверяется двумя шагами разности; возмущения сохраняют ветвь
ограничителей. Спектр сравнивается с независимой SI/FMI-матрицей в
других координатах; нулевые фиктивные состояния SEXS в ней исключаются
только у генераторов с внешним ESST1A.

Это локальный анализ равновесия. MNLEX2 с переинициализацией состояния,
OEL2C, тепловые отключения, контакторы, события и КЗ не получают обычную
гладкую модальную интерпретацию: такие запросы отклоняются. EMT,
произвольные AVR изготовителей и универсальная устойчивость гибридных
систем в EX-02 не заявлены.

### Среды эталонов

`.[dev]` устанавливает pytest без ANDES. ANDES устанавливается явно через
`.[rms]`; для воспроизводимого эталона фиксируется 2.0.0.
`.[benchmark]` ограничивает Pandapower веткой 3.5 и pandas веткой 2.3:
не следует добавлять к этой среде произвольный каталог `.andes-deps`
через PYTHONPATH. Для эталонов рекомендуются отдельные venv и
зафиксированные зависимости. Нативный Modelica-эталон использует собственный
проверяемый runtime, указанный в `PGE_OPENMODELICA_ROOT`.

Для Linux x86_64 / CPython 3.12 воспроизводимые среды закреплены в
`requirements/ex02-andes-linux-py312.lock` (поверх
`pilot-linux-py312.lock`) и `requirements/ex02-pandapower-linux-py312.lock`.
Все пакеты имеют точную версию и SHA-256; установка выполняется с
`--require-hashes`, затем `pip check`. `.andes-deps` больше не подключается
решателем автоматически. Полная проверка этих сред добавлена в CI.

У MNLEX2 непрерывные атомарные поверхности сохраняются, но в новом
квалификационном прогоне задаются причинно допустимые направления:
выход за нижнюю границу — вниз, за верхнюю — вверх; переход производной
к внутреннему направлению — вверх/вниз соответственно. Возвращение
состояния внутрь диапазона после `reinit` не может включить исходный
строгий outside-and-inward `when`, поэтому не должно вызывать повторный
поиск того же сброса. Это фильтр поиска корней FMI master; исходные
неравенства, постоянные, параметры и уравнения OpenIPSL не изменяются.
Исторический режим `compound_and_atoms` остаётся двунаправленным.

### Обусловленность часов MNLEX2: два явных численных профиля

Паспорт UEL теперь содержит `event_detection`. Значение по умолчанию
`machine_epsilon` сохраняет прежний поиск разворота производной с порогом
`64*eps` pu/s. При почти стационарной ветви у него обнаружен конкретный
предел: чистый шаг регулятора мощности при насыщенном PSS даёт расхождение
часов сброса в несколько микросекунд, хотя внутренние состояния и напряжения
узлов совпадают в установленном допуске. Такой результат не квалифицирует
точность событий 1 мкс.

Исходные данные этого отказа сохранены в
`cases/reference/ex02-conditioning/*.json.gz`; версии и хеши закреплены в
`requirements/ex02-conditioning-witness.json`. Команда
`benchmarks.ex02_conditioning` повторно проверяет весь отрицательный пример,
включая исходные условия сброса. Этот пример относится к записанному
историческому producer и никогда не становится квалификацией текущего кода.

Отдельный профиль `conditioned_1e-8` задаёт фиксированный порог поиска
разворота `1e-8 pu/s`. Он одинаково указан основному решателю и независимому
FMI master. Это явная численная регуляризация времени события: она может
задерживать сброс относительно идеального строгого `when`. Равенство часов
немодифицированного штатного Modelica master этим не заявляется.
Непрерывные ОДУ MNLEX2, границы, физические параметры, измерения, начальная
точка и сам исходный `when` OpenIPSL не изменяются. Порог не зависит от
подгонки напряжения, мощности или численного допуска сравнения.

Для квалифицированного случая `pss_limited` записаны `rtol=1e-13`,
`atol=1e-15`; эталон проверяется при `1e-13` и `1e-14`.
Дополнительно проверяются две точности основного расчёта и два шага, с
перекрёстным сравнением всех четырёх пар. Допуск часов остаётся 1 мкс,
состояний — 2e-5 pu. Старый режим, его исходный механический шаг и
отрицательное свидетельство сохранены; численные профили не смешиваются.

Матрица EX-02 использует эталонные точности `1e-13` и `1e-14` для всех
зарегистрированных случаев. Отдельные регрессии прежнего профиля и
уточнения шага по-прежнему проверяют старые допуски `1e-11` / `1e-12`.

### Итог квалификации EX-02, 4 ноября 2026

Итоговый паспорт: `reports/ex02-qualified-final-2026-11-04/delivery.json`.
В новом корпусе проверены 15 совместных воздействий и пять модальных
профилей, включая неустойчивую рабочую точку: 40 сравнений при двух
точностях эталона. Повторены 26 сравнений прежнего причинного профиля,
36 сравнений при уточнении шага и четыре сравнения обусловленного поиска
событий. Все 106 сравнений прошли без расширения допуска.

Максимальное расхождение модального спектра нового корпуса —
1.33e-7 с⁻¹ при пороге 1e-4 с⁻¹. В обусловленном случае худшее
расхождение часов среди четырёх пар — около 50 нс при пороге 1 мкс.
Контрпример старого численного профиля остаётся отрицательным.

Проверка отмены воздействия в этом блоке относится к конфликту
`UEL field floor / OEL ceiling`: одновременный потолок OEL отменяет
запрошенное повышение поля UEL согласно объявленному приоритету;
сравниваются стороны атомарного изменения портов. Таймеры произвольных
OEM-защит, общий гибридный модальный анализ и EMT в этот результат не входят.

В изолированной среде ANDES прошло 489 профильных регрессионных тестов;
79 опциональных проверок пропущены в этом запуске и записаны отдельно.
Отдельный запуск с нативным runtime прошёл 163 теста без пропусков.
Это не заявление о выполнении всей опциональной коллекции проекта.
Две чистые wheel-установки выполнили 12 запусков новых профилей с точным
совпадением трасс/матриц между средами. Отдельная среда Pandapower/pandas
прошла `pip check` и сравнение трёх сетей SimBench.

EX-02 закрыт для перечисленных паспортов и численных профилей. Следующий
последовательный блок — EX-03: длительный пуск/самозапуск и масштабирование.
Квалификация промышленной поставки и запуск CI на независимом хосте
сохраняют отдельные статусы; собственное оборудование для этих открытых
эталонных проверок не требуется.
