# EX-03: длительный пуск, самозапуск и масштаб динамической сети

EX-03 проверяет конечный объявленный набор профилей. Авторские схемы,
открытые уравнения и зафиксированные библиотеки заменяют необходимость
собственной лаборатории для проверки реализации. Это не натурные данные
изготовителя и не доказательство универсального промышленного допуска.

## Сценарии и физические условия

Четыре случая длительностью 45 секунд используют секционированную сеть
110/10/0,4/0,69 кВ с замыкающей связью, трансформаторами и смешанными
одноклеточными/двухклеточными двигателями. Двигатели изначально отключены;
прямое включение от сети происходит на 0,1 с. Инерция 1,5–2 с задаёт
реальный разгон, который должен закончиться до контрольного отсчёта 10 с.

* `grid_long_start` — полный разгон от внешней сети.
* `gen_long_restart` — GENROU/TGOV1/SEXS, провал напряжения на 12–14 с,
  собственные решения контакторов, выбег и самозапуск.
* `gen_staggered_restart` — разные выдержки повторного включения двигателей.
* `gen_thermal_cooling` — тепловое отключение первого двигателя, блокировка
  команды повторного включения, самозапуск остальных и более восьми
  постоянных времени охлаждения отключённого двигателя.

Охлаждение сопоставляется с `theta(t)=theta_trip*exp(-(t-t_trip)/T)`.
Тепловая модель — реплика квадрата тока статора, без утверждения о
температуре горячей точки или нагреве ротора. После отключения сохраняются
роторные потоки и скорость. В конце положительного разгона/самозапуска
проверяется скорость не ниже 0,95 pu; отсутствие реального выбега или
повторного замыкания не засчитывается как самозапуск.

Отдельный 30-секундный случай `native_avr` проверяет пуск, отключение,
повторное прямое включение и восстановление поля GENROU с ESST1A.
Неизменённый ESST1A OpenIPSL 3.1.0 работает в обратной связи с независимой
SI-сетью через FMI Model Exchange. Проверяются две точности эталона,
реакция поля на нагрузку и его установление в конце горизонта.
Длительный горизонт и исходно отключённые моторы разрешаются эталону
только явными параметрами; короткий профиль EX-02 автоматически не расширен.

## Матрица масштаба

Обозначение каждой точки: `(узлы, двигатели, генераторы)`.

* `(64, 4, 1)`
* `(256, 8, 2)`
* `(512, 32, 4)`
* `(1024, 16, 4)`
* `(2000, 8, 4)`

Это пять конкретных конфигураций, а не разрешение на любую комбинацию
максимумов. Сеть — синтетическое разветвлённое дерево с семью замыкающими
связями. Суммарные мощности сохраняются: двигатели 1 MVA, фоновая нагрузка
100 kW / 20 kvar, генераторы 10 MVA с суммарным заданием 100 kW.
Холодное включение происходит на 0,1 с, расчёт продолжается 6 с.
Проверяется завершение разгона, а не только стационарный режим.
Консервативный предел сохраняемых данных основного решателя не повышен.

## Независимый эталон

`benchmarks.ex03_reference` собирает физические SI-уравнения обмоток и MNA,
используя разреженный SuperLU. Начальная точка PV/генераторов, роторные
состояния, контакторы, тепловая защита и интегрирование DOP853 вычисляются
самостоятельно. Основной решатель использует свои pu-координаты и Radau.
Состояния и решения защит из основного расчёта в эталон не передаются;
его сетка используется только после независимого интегрирования для выборки
и сопоставления сторон событий.

Разреженная MNA не создаёт глобальную плотную матрицу N×N. Сборка выполняется
через разреженные блоки: обычное присваивание sparse-блока в LIL здесь
недопустимо, поскольку SciPy может временно преобразовать его в плотный.
Отдельный тест перехватывает такую аллокацию. Факторизация сохраняется при
неизменной топологии; изменение источника и управляющих заданий обновляет
правую часть, а замыкание/размыкание двигателя перестраивает систему.

На каждом сохранённом отсчёте сравниваются комплексные напряжения **всех**
узлов, обе клетки двигателя, состояния генераторов и регуляторов,
контакторов и тепловой реплики. Независимо вычисляются КЗТ и комплексный
баланс мощности. Допуски объявляются до запуска: 2e-5 pu для компонент
напряжения и непрерывных нормированных каналов, 100 W/var для мощностей,
1 мкс для событий/таймеров, ноль для дискретных состояний, 1e-8 pu для
физического баланса. Отсутствующий узел или внутреннее состояние — ошибка.

Для охлаждения и точки `(512,32,4)` дополнительно проверяется половинный
предельный шаг эталона: 0,005 вместо 0,01 с. Это отдельная проверка
численной чувствительности, а не заявление об оценке ошибки для любых сетей.

## Производительность и отказы

Каждый повтор — новый процесс с одним потоком BLAS. Сохраняются исходные
замеры времени построения, инициализации и решения; число RHS, Якобианов
и LU из интегратора; фактические вызовы SuperLU, решения сети и заполнение
факторов; пиковый RSS текущего исполняемого образа Linux (`/proc/self/status: VmHWM`)
после сериализации трассы. `getrusage.ru_maxrss` может включать пик
родительского адресного пространства между fork и exec: этот показатель
сохраняется отдельно и не подменяет память решателя. Инициализация входит
в сетевые счётчики. Пик памяти процесса включает импорты и вывод; пик
дочерних процессов компилятора нативного эталона записывается отдельно.

Два повтора дают исходные измерения и медиану данного хоста. Вывод основного
решателя и SI-эталона различается, компиляция FMU учитывается отдельно;
превосходство над другими симуляторами по этим временам не заявляется.
При таймауте, исчерпании RHS/вывода или несходимости успешная частичная
траектория не выдаётся. Пределы RHS, сохраняемых данных и размера сети
проверяются отдельными отрицательными случаями.

Сложный эксперимент с одновременными OEL/UEL/PSS и тяжёлым холодным пуском
достиг вычислительного лимита 120 с. Он сохранён в
`reports/ex03-native-design-v2-2026-11-04/` как **неквалифицированный**;
его численные настройки и параметры отличаются от положительного случая
ESST1A. Расширять допуск или лимит времени ради объявления успеха не стали.
Эффективность такого полного сочетания и общий аналитический Якобиан
совместной динамики остаются отдельной задачей развития.

## Воспроизведение

Из корня checkout:

```bash
python -m benchmarks.ex03_validation \
  --root /path/to/pinned-modelica-runtime \
  --out reports/ex03-run
pytest tests/test_ex03.py
```

Без `--root` запускается SI-корпус; полного нативного покрытия это не означает.
Корпус, численные настройки, допуски, число повторов и хеши producer
записываются в `protocol.json` до расчётов. Каждый дочерний процесс получает
снимок StudySpec, а не заново строит случай по относительным путям.
Повторный запуск использует новый каталог. Трассы, измерения и квитанции
работников сохраняются раздельно. Ошибка оставляет `passed: false`.

Файлы `cases/studies/ex03_*.json` запускаются обычным `power-grid run-study`;
эталонные библиотеки нужны только для сверки. Большие синтетические сети
не дублируются мегабайтами JSON в git: для всех случаев сохранён небольшой
`requirements/ex03-case-manifest.json` с хешами квалифицированных StudySpec.
Полные снимки есть в протоколе отчёта; отдельно экспортировать их можно так:

```bash
python examples/export_ex03_cases.py --out reports/ex03-inputs
power-grid run-study reports/ex03-inputs/ex03_scale_2000_8_4.json --out reports/ex03-example.json
```

Экспорт проверяет хеш каждого случая и не перезаписывает существующий набор. В CI добавлен отдельный job;
само наличие job не является квитанцией выполнения на независимом хосте.

## Зафиксированный результат от 4 ноября 2026

Итоговый паспорт: `reports/ex03-final-2026-11-04/delivery.json`.
В квалификации `ex03-qualified-v2-2026-11-04` прошли все 22 сравнения:
18 основных пар, две проверки половинного шага и два нативных прогона.
Для них выполнено 42 отдельных запуска работников. Все три проверки
отказа по ресурсным ограничениям прошли; прежние неудачные эксперименты
сохранены отдельно и не засчитаны в этот результат.

Максимальная ошибка компоненты комплексного напряжения SI-корпуса —
около 4.1e-11 pu, максимальный физический невязочный показатель —
4.5e-11 pu. Это согласование двух реализаций объявленных уравнений,
а не точность воспроизведения конкретного промышленного объекта.
В самой большой точке `(2000,8,4)` медиана решения с инициализацией
основного решателя на данном хосте составила около 8,8 с;
пиковый RSS текущего образа — около 289 MiB.
Пределы проверки и сырые измерения находятся в протоколе и квитанциях.

Прошли 39 новых тестов, 262 проверки профильной регрессии и отдельный
набор из 111 проверок совместимости EX-02. Эти наборы частично пересекаются;
пропусков и отказов в этих запусках нет. Две чистые wheel-установки
выполнили шесть запусков новых сценариев с точным совпадением времени,
каналов и событий между установками, без эталонных пакетов в runtime.

Ранний замер `ex03-qualified-2026-11-04` оставлен историческим:
его численная сверка прошла, но `ru_maxrss` включал до-exec пик родителя.
В итоговом паспорте используются только квитанции версии ресурсов v2
с `VmHWM`; старые и новые показатели памяти не смешиваются.

EX-03 закрыт для перечисленного корпуса. Следующий блок — EX-04:
квитанции исполнения на независимом хосте, воспроизводимая поставка
и явный перечень поддерживаемых профилей. Общий промышленный допуск
и превосходство над другими открытыми симуляторами не объявлены.
