# Электрическое отключение генератора

В `coupled_rms/scipy` добавлен `generator_open`: размыкание электрического
выключателя существующего генератора. Norton-проводимость и инъекция машины
полностью удаляются из общей сети. Её ток, терминальные P/Q и электрическая
мощность в swing equation становятся нулевыми. Внешний slack продолжает
питать связанную сеть и моторы.

Это **электрическое отключение**, без автоматического останова турбины,
гашения поля, сброса регуляторов или фиксации ротора. Угол, скорость,
GENROU flux, TGOV1, SEXS и IEEEST продолжают интегрироваться. Поэтому можно
изучать заявленную редукцию сброса электрической нагрузки, но не считать
её полноценной моделью аварийного останова агрегата.

## Событие и защита от неподдержанных действий

```json
{"time_s":0.3,"kind":"generator_open","equipment_id":"g"}
```

Все генераторы исходно включены и PV-инициализированы. Событие не принимает
`value`. Неизвестный ID и повторное открытие отклоняются до TDS. События
`generator_close`/`generator_trip` в данном профиле не принимаются: нет
неявного повторного включения или смешения breaker-only с trip-семантикой.
Повторная синхронизация и synchrocheck требуют отдельного паспорта.

Состояния машины непрерывны через событие; V/I могут измениться скачком.
Открытие генератора, линии, снятие КЗ и команды регуляторов в одно время
применяются до единственного post-event снимка. Чужие генераторы остаются
включёнными. Проверка связности линий по-прежнему требует достижимости
каждой шины от внешнего slack: открытие генератора не разрешает остров.

## Движение и измерение со стороны машины

После открытия `Ig=0`, а `Pe=Re(Eg*conj(Ig))=0`. Для GENCLS:

```text
2H*domega/dt = Pm - D*(omega-1)
ddelta/dt = 2*pi*f*(omega-1)
```

При фиксированном Pm, D>0 и omega0=1 проверена аналитическая траектория
`omega=1+(Pm/D)*(1-exp(-t*D/(2H)))` и её интеграл для угла.
Для GENROU d/q-уравнения продолжают работать при Id=Iq=0, с текущим Efd и
заданным насыщением. TGOV1 может закрывать клапан по droop; отдельный
`governor_step` остаётся явной командой, а не скрытым действием выключателя.

AVR/PSS используют **машинное терминальное напряжение**: при включённом
выключателе оно равно сетевой шине, при открытом — внутренней ЭДС при I=0.
Открытый генератор не продолжает регулировать сетевую шину через удалённый
датчик. Изменение его возбуждения после открытия не должно менять питание
мотора/линий; это проверяется отдельным decoupling-тестом.

Каналы:

- `connected`: 0/1, состояние электрического выключателя.
- `bus_voltage_pu`: напряжение сетевой шины, в том числе после отделения машины.
- `terminal_voltage_pu`: машинная сторона, после открытия — |Eg|.
- `terminal_angle_rad`: фаза машинного терминала в [-pi,pi]; это не угол
  ротора delta и не измерение частоты шины.
- `current_pu`, `p_w`, `q_var`, `electrical_power_pu`: нулевые после открытия.
- `delta`, `omega`, `field_pu`, роторные и контроллерные состояния продолжают
  описывать отделённую машину, а не синхронное участие в сетевом режиме.

Сохраняется nominal-speed algebraic stator (Flux0): скорость не умножает
статорное потокосцепление в напряжении. Это ограничение особенно существенно
для большого overspeed. Такая траектория не квалифицирует реальное напряжение
на высокой скорости, механику турбины или работу overspeed protection.

## Воспроизведение и независимые проверки

```bash
python3 -m power_grid_env.cli run-study cases/studies/generator_open_genrou.json --out /tmp/generator-open.json --isolate --wall-timeout 30
python3 -m benchmarks.generator_open_reference --out /tmp/generator-open-reference --check-andes
python3 -m pytest -q tests/test_generator_open.py
```

Пять синтетических сценариев:

- [GENROU с продолжающими работу регуляторами](../cases/studies/generator_open_genrou.json).
- [GENCLS с регуляторами](../cases/studies/generator_open_gencls.json).
- [Насыщенный GENROU](../cases/studies/generator_open_saturated.json).
- [Одновременное снятие КЗ, открытие линии и генератора](../cases/studies/generator_open_fault_line.json).
- [Явная команда уменьшения governor reference после открытия](../cases/studies/generator_open_unload.json).

[Независимый SI-эталон](../benchmarks/generator_open_reference.py) использует
отдельную систему пяти физических уравнений токов/напряжений, rotor flux мотора,
GENCLS/GENROU и polynomial-tf2ss PSS. При открытии уравнение генераторного
статора в сетевой схеме заменяется `Ig=0`, а его field/rotor/controller ODE
продолжаются. Контроллеры также получают машинное напряжение, а не Vgrid.
Production stamps, initialization и RHS не вызываются. DOP853 использует
более строгие допуски. Область — один источник, генератор и мотор, параллельные
линии grid/plant, без фоновых нагрузок/трансформаторов.

Допуски до запуска: мощности 100 W/var, delta/скорости 1e-5, остальные
каналы 1e-4 в своих единицах. Ошибка wrapped terminal angle считается по
круговой разности, не через ложный скачок 2*pi. Отдельные тесты проверяют
аналитический свободный ротор, сохранение состояний, нулевую инъекцию,
machine-side sensing, смешанную группу и изолированный worker/CLI/deadline/cancel.

ANDES `generator_trip` замораживает состояния и иначе отключает регуляторы;
его нельзя выдавать за эталон нашего продолжающего движение ротора.
Дополнительная ANDES-сверка здесь ограничена **двумя post-trip снимками
напряжения внешней сети при отключённом моторе**, для saturated/unsaturated
GENROU, с допуском 1e-5 pu. Она не проверяет механику или AVR после открытия.
Основное динамическое подтверждение — независимая SI-реализация и аналитика.

[Итоговые тесты, траектории и hashes](../reports/generator-open-2026-10-31/delivery.json).

## Оставшиеся границы

Нет повторного включения генератора, turbine/field trip, тормозной модели,
защитного автомата overspeed, осевых/крутильных колебаний, residual voltage
qualification или островов. Начальное отключённое состояние генератора
не задаётся этим событием; все паспорта проходят исходную PV-инициализацию.

`coupled_small_signal` по-прежнему не принимает события. Runner
`fault-clearing` отклоняет исследования с `generator_open`: его текущий
протокол не разделяет сетевые и свободно вращающиеся роторы, и нельзя молча
выдать такое заключение за оценку синхронной устойчивости.

Нужны внешний многомашинный динамический корпус, параметры OEM, реальные
сбросы нагрузки, защита/синхронизация и квалификация масштаба. Industrial
qualification, field validation и сравнительное превосходство не подтверждены.
