# Тепловая память статора и защитное отключение генератора

Добавлена самостоятельная модель защиты в `coupled_rms`. Она вычисляет тепловую
память по реальному RMS-току генератора и при достижении порога размыкает его
электрический выключатель. Это не ограничение тока искусственным обрезанием и не
новый ограничитель возбуждения SEXS. Ротор, турбина, регуляторы и возбуждение
после размыкания продолжают свою динамику.

Использование тепловых моделей по квадрату тока описывается, например, в
[публикации SEL о тепловом моделировании](https://cdn.selinc.com/assets/Literature/Publications/Technical%20Papers/6120_UsingThermal_SZ-GB_20111220_Web.pdf).
Наша реализация — явно заданная эффективная модель; соответствие конкретному
реле, IEC/ANSI-стандарту или тепловой характеристике изготовителя не заявляется.

## Уравнения и паспорт

```text
Ibase = Srated / (sqrt(3) * Vrated_LL)
heat  = |Iphase_RMS / Ibase|²
τ dΘ/dt = heat - Θ
```

Θ — безразмерная память нагрева. Значение 1 соответствует установившемуся
нагреву при номинальном токе в этой модели. Θ не является температурой в °C.
Если порог равен 1,21, это тепловое состояние квадрата тока, а не предел тока
1,21 о.е. Номинал берётся из паспорта конкретной машины, независимо от MVA-базы
сети и номиналов соседних генераторов. Реактивная составляющая тока учитывается.

При Θ >= `trip_level` выполняется защёлкнутое электрическое отключение. После
него ток равен нулю и память охлаждается по тому же τ. Остывание не снимает
защёлку. Команда сброса и повторное включение генератора в этом профиле отсутствуют.
Генераторные регуляторы продолжают измерять напряжение на стороне машины;
при разомкнутом выключателе это её внутренняя ЭДС, а не напряжение соседней шины.

Новый необязательный список в `coupled`:

```json
"generator_thermal": [
  {
    "generator_id": "g2",
    "model": "stator_i2_replica",
    "time_constant_s": 0.1,
    "trip_level": 0.003,
    "initial_level": 0.0,
    "initialization": "specified"
  }
]
```

Числа выше — намеренно быстрый и чувствительный авторский тест, **не уставки
для реального генератора**. τ и допустимый нагрев для инженерного применения
должны иметь собственное обоснование. Параметры не подбираются автоматически.

`specified` использует заданную начальную память; `equilibrium` устанавливает
Θ по фактическому начальному току из совместного PV-расчёта. При втором варианте
`initial_level` не используется. Если начальное состояние уже на пороге или выше,
расчёт отклоняется с `generator_initial_thermal_limit`, а не скрывает начальную
перегрузку. Неизвестные ID, повторные паспорта и недопустимые числа отклоняются.

Отсутствие списка или пустой список сохраняет прежнюю физику. Модель применима
к GENCLS/GENROU; полная независимая сетевая сверка этой секции выполнена для
GENROU/TGOV1/SEXS. Для GENCLS дополнительно проверен аналитический момент отключения.

## Состояния, события и порядок действий

Экспортируются `g2.stator_thermal_level` и `g2.stator_thermal_latched`, а также
прежние ток, мощность, статус выключателя и напряжение стороны машины.
Событие `generator_thermal_trip` содержит ID, точное время, уровень и порог.
Это успешный расчёт с действием защиты, не `numerically_not_converged`.

Порог локализуется непрерывным событием интегратора. Защита применяется перед
ручными командами на той же временной границе, затем сеть пересобирается.
Повторное открытие уже отключённого генератора не сбрасывает состояния. Пары
`pre_event`/`post_event` позволяют проверить непрерывность роторов, возбуждения,
регуляторов и самой тепловой памяти при скачке электрических токов.

Совпадающие генераторные защиты применяются атомарно; почти совпадающие пороги
не объединяются широким допуском ODE. Это отдельно проверено модульными тестами.
Гибридная тепловая защита в `coupled_small_signal` явно отклоняется: локальная
матрица без переключений не должна выдавать вывод о срабатывании защиты.

## Независимая проверка

Реализован отдельный SI-эталон: физические R/L-обмотки, MNA, независимое совместное
PV-равновесие, DOP853, собственные тепловые состояния, события и защёлки. Он не
использует основной расчёт для определения момента отключения. После размыкания
порт генератора удовлетворяет Ig=0; собственная ЭДС и регуляторы продолжаются.

Шесть случаев:

- `constant_cold`: постоянная исходная нагрузка, холодная тепловая память.
- `constant_warm`: та же нагрузка и ненулевая начальная память; более раннее действие.
- `equilibrium_hold`: начальная тепловая память согласована с током, без дрейфа/отключения.
- `control_trip`: изменение задания TGOV1 увеличивает ток, защита действует динамически.
- `manual_open`: ручное размыкание до ожидаемого теплового порога предотвращает нагрев
  и не создаёт ложную тепловую защёлку.
- `three_machine`: защита третьей машины в общей сети с тремя генераторами и двигателями.

Три отрицательных случая: недопустимое начальное равновесие по нагреву,
неизвестный генератор и повторный паспорт защиты.

Для постоянного тока проверяется точная формула:

```text
Θ(t) = heat + (Θ0 - heat) * exp(-t/τ)
t_trip = τ * ln((heat - Θ0)/(heat - trip_level))
```

После отключения проверяется Θ(t)=Θtrip*exp(-(t-ttrip)/τ). Условие конечного
аналитического срабатывания — heat > trip_level и Θ0 < trip_level.
Отдельные тесты проверяют базис собственного тока, горячий/холодный старт,
совпадающие и близкие пороги, сохранение защёлки и отсутствие замораживания ротора.

### Что именно сравнивается с ANDES

Stock ANDES при обычном generator trip имеет другие условия продолжения
машинных состояний. Поэтому сравнение всего послекоммутационного процесса было
бы сопоставлением разных моделей. Защищённый случай явно отклоняется обычным
native-адаптером до запуска worker — защита не может быть молча потеряна.

Для внешнего эталона сохраняется отдельный, явно подписанный **незащищённый**
вход. Из него удаляется только новая защита и команда размыкания генератора.
Остальные физические параметры и управляющие события сохраняются. ANDES
интегрирует этот вход на шагах 250/125/62,5 мкс; сравнение проводится строго
до первого размыкания защищённого опыта. Его конец и число сравниваемых отсчётов
записываются в результат. Послекоммутационное сравнение с ANDES не заявляется.

Итого: шесть полных пар основной решатель/SI, 18 native-базовых запусков для
предаварийного участка, ноль квалифицированных native-траекторий после действия
новой защиты. Аналитика и независимая SI-проверка охватывают полный защищённый опыт.

Пределы до расчёта: время события 1e-6 с, аналитическое время 1e-8 с,
различие теплового состояния SI 1e-6, охлаждение 1e-8, ток отключённой машины
1e-10 о.е., скачок экспортируемых состояний 1e-10, физический KCL 1e-6 о.е.
Пределы предаварийных native-каналов сохранены от предыдущих корпусов.

## Воспроизведение

Подготовка stock-кеша ANDES 2.0.0 описана в предыдущих секциях.

```bash
export OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1
python -m benchmarks.generator_thermal_cases
python -m pytest tests/test_generator_thermal.py
python -u -m benchmarks.generator_thermal_validation --out reports/generator-thermal-new --batch-size 2
# Повторять до status=complete, passed=true: один неизменный протокол на весь корпус.
```

Пакет фиксирует входы защищённого опыта и явно незащищённого native-эталона,
хеши исходников и все допуски до запуска. Частичный запуск не является успехом.
CI-job `generator-stator-thermal` запускает тесты и полный корпус отдельно.

## Границы

Эта секция не добавляет жёсткого ограничителя тока, OEL/UEL, модели температуры
обмотки/охладителя, отрицательной последовательности, горячих точек, полевых
датчиков или характеристики конкретного изготовителя. Нельзя заменять ток
ротора напряжением возбуждения и считать квадрат SEXS.vout тепловой моделью
ротора без определения соответствующего физического базиса. Эти расширения
остаются следующими отдельными моделями с собственными эталонами.

## Проверенный результат 2026-11-02

Шесть защищённых сценариев и три отрицательных входа прошли проверку.
Полные траектории основного решателя сопоставлены с отдельной SI-моделью:
максимальное расхождение времени отключения 1,15·10⁻¹⁰ с, ошибка аналитического
времени нагрева 1,15·10⁻¹⁰ с, ошибка охлаждения 6,01·10⁻¹².
Скачок непрерывных состояний и остаточный ток отключённого генератора — ноль.
Максимальная невязка физического KCL независимой модели — 7,94·10⁻¹⁴ pu.

Выполнено 18 запусков ANDES 2.0.0 на трёх шагах. Они относятся к явно
незащищённым базовым случаям и сравниваются строго до первого открытия
генератора; защищённый участок после открытия подтверждается SI-моделью
и аналитическими проверками. Защищённых post-trip запусков ANDES: ноль.

Дополнительный случай `generator_thermal_motor_start.json` проверяет первые
0,8 с прямого пуска: кратковременный квадрат тока превышает уставку, но
тепловая память её не достигает, ложного отключения нет. Это проверка
пускового импульса, а не заявление о завершении разгона за 0,8 с.

Прошли 393 целевых теста (30 новых и 363 регрессионных). Полная текущая
коллекция не запускалась целиком; прежний полный прогон 1007 тестов относится
к предыдущей версии. Режим без защиты воспроизведён побитно по каналам и
временной сетке в основном решателе, SI и ANDES на выбранном контрольном случае.

Локальный пакет: `reports/generator-thermal-final-2026-11-02/delivery.json`.
Исходники и сырые результаты закреплены SHA-256; повторный расчёт защищённого
случая из замороженных исходников выполнен также вне рабочего каталога.
Это воспроизводимость на том же хосте, не независимая установка.

## Расчёт допустимой токовой нагрузки

Модуль `power_grid_env.generator_capability` рассчитывает запас по той же
объявленной I²-модели для заранее заданного тока. Он не меняет уравнения сети
и не ограничивает ток искусственным обрезанием.

Для постоянного тока: θ(t) = θ₀ exp(−t/τ) + I²(1−exp(−t/τ)).
`thermal_level` вычисляет конечную память; `time_to_trip` — время первого
достижения уставки; `current_ceiling` — ток, достигающий уставки ровно через
заданный интервал; `cooling_time` — время снижения памяти до цели, в том
числе при остаточной нагрузке. Ток в собственной номинальной базе генератора.

При I² ≤ уставки и начальной памяти ниже уставки конечного времени
отключения нет (`None`). Равенство тепловой памяти уставке уже является
отключением: допустимый ток должен быть строго ниже вычисленной границы.
Если начальная память уже достигла уставки, допустимой нагрузки нет.
При охлаждении цель на уровне остаточного I² достигается лишь асимптотически.
Охлаждение не разрешает повторное включение защёлкнувшейся защиты.

Пакетный расчёт принимает отдельный формат `ThermalDutyStudy`, а не StudySpec:

```bash
python -m power_grid_env.generator_capability \
  cases/studies/generator_thermal_duty.json --out /tmp/generator-duty.json
```

Поле `initial_level` верхнего уровня задаёт фактическую память на начало
планируемого интервала; паспортное `initial_level` не подменяет её.
`segments` содержит длительность и постоянный RMS-ток каждого участка.
Результат показывает максимальную память, первое нарушение и допустимость
всего графика. Последующее охлаждение не скрывает предыдущее превышение.
После нарушения график считается контрфактическим: предписанный ток продолжается
для анализа нагрузки, автоматическое открытие выключателя здесь не моделируется.
Для обратной связи сети и выключателя используется `coupled_rms`.

Обратные формулы проверяются независимым интегрированием ОДУ, изменением
разбиения графика, короткими импульсами, остаточным нагревом и динамическим
отключением генератора. Это расчёт возможностей объявленной реплики;
паспортную capability curve, OEL/UEL и температурную модель он не заменяет.

Проверка секции расчёта запаса: 69 тестов прошли (24 новых, 30 защиты,
15 регуляторов); один тест с запуском ANDES исключён из этого прогона.
Пример токового графика независимо пересчитан интегратором ОДУ: расхождение
конечной памяти 1,38·10⁻¹⁴. Протокол и хеши:
`reports/generator-capability-2026-11-02/delivery.json`.
