# Совместные GENROU, GENCLS и асинхронные двигатели

В `coupled_rms/scipy` добавлен GENROU с шестью состояниями с сопротивлением статора,
переходными/подпереходными состояниями ротора и явным насыщением.
GENROU, GENCLS, моторы и необязательные TGOV1/SEXS используют одну сеть
и один интегратор Radau. Нагрузки двигателя меняют состояние генератора
через общий сетевой ток на каждом RHS, без задержки связи на шаг.

Профиль остаётся positive-sequence RMS с алгебраическим статором при
номинальной скорости (Flux0): роторные переходные процессы учитываются,
статорные электромагнитные — нет. Обязательны равные Xd'' и Xq'';
реактивности, VA-базы и физический порядок временных постоянных проверяются.
GENROU не подменяется GENCLS при недостающих параметрах.

## Паспорт и запуск

В `coupled.machines` принимаются явные `GENCLS` и `GENROU`. Для GENROU
нужны общие generator_id/rated_va/inertia_s/damping_pu и полный паспорт:
Xd, Xq, Xd', Xq', Xd'', Xq'', leakage, Ra, Td'/Td''/Tq'/Tq'',
`saturation=disabled|quadratic`. При quadratic обязательны положительные
S10 и S12>S10. Насыщение нельзя включить без этих факторов.
Пример полного паспорта — [нагруженное равновесие](../cases/studies/genrou_coupled_hold.json).
Все параметры примеров синтетические, не OEM-данные.

```bash
python3 -m power_grid_env.cli run-study cases/studies/genrou_coupled_saturated_sag.json --out /tmp/genrou-coupled.json --isolate --wall-timeout 30
python3 -m benchmarks.genrou_coupled_reference --out /tmp/genrou-coupled-reference --check-andes
python3 -m pytest -q tests/test_genrou_coupled.py
```

Сохраняются [моторные состояния/события](INDUCTION_MOTOR_RU.md),
[нагруженная инициализация](MOTOR_OPERATING_POINT_RU.md),
[тепловое отключение](MOTOR_THERMAL_AND_VALIDATION_RU.md) и
[TGOV1/SEXS, уставки и anti-windup guard](REGULATED_COUPLED_RMS_RU.md).
Можно смешивать модели и наборы регуляторов; порядок паспортов не обязан
совпадать с порядком канонических генераторов.

## Уравнения и смысл состояния

Состояния каждой машины: δ, ω, e1q, e1d, e2d, e2q. Последние четыре —
координаты роторной редукции GENROU; e2d/e2q не следует интерпретировать
как непосредственные терминальные напряжения. В отчёт также входят ψ2d,
ψ2q, Se и field_pu (Efd). Для машинной базы и `xl=leakage`:

```text
gd1=(Xd''-xl)/(Xd'-xl)       gd2=(Xd'-Xd'')/(Xd'-xl)^2
gq1=(Xq''-xl)/(Xq'-xl)       gq2=(Xq'-Xq'')/(Xq'-xl)^2
gqd=(Xq-xl)/(Xd-xl)
ψ2d=gd1*e1q + gd2*(Xd'-xl)*e2d
ψ2q=gq1*e1d + (1-gq1)*e2q
Eg=(ψ2d-j*ψ2q)*exp(jδ)
Ig=(Eg-V)/(Ra+jXd'')
Iq=Re(Ig*exp(-jδ))          Id=-Im(Ig*exp(-jδ))
Ad=e1q+(Xd-Xd')*(gd1*Id-gd2*e2d+gd2*e1q)+Se*ψ2d
Aq=e1d+(Xq-Xq')*(gq2*e1d-gq2*e2q-gq1*Iq)+Se*ψ2q*gqd
Td'*de1q/dt=Efd-Ad          Tq'*de1d/dt=-Aq
Td''*de2d/dt=e1q-e2d-(Xd'-xl)*Id
Tq''*de2q/dt=e1d-e2q+(Xq'-xl)*Iq
Pe=Re(V*conj(Ig))+Ra*|Ig|^2
2H*dω/dt=Pm-Pe-D*(ω-1)     dδ/dt=2πf*(ω-1)
```

Все машинные мощности и реактивности заданы на собственной VA-базе.
Norton-проводимость переводится на системную базу. Pe включает потери
статора, терминальная P — нет. Efd без AVR фиксировано; с SEXS его задаёт
выход регулятора. **Efd не равно модулю Eg**: поле проходит через роторные
уравнения. В GENCLS поле по-прежнему напрямую задаёт модуль Eg.

Для quadratic `ψ=hypot(ψ2d,ψ2q)`, `r=sqrt(S10/(1.2*S12))`,
`A=(1-1.2*r)/(1-r)`, `B=S10/(1-A)^2`,
`Se=B*max(ψ-A,0)^2/ψ` при ψ>0, при ψ=0 — ноль.
При disabled Se=0 без скрытого подбора факторов.

## Согласованное начальное состояние

Первый поиск одновременно решает PV-условия сети и, если задан operating_point,
равновесие вала/потокосцепления двигателя. Для GENROU сеть использует Ra+jXd''.
После него из комплексных V/I/Eg определяется угол ротора с q-axis балансом
с учётом насыщения; затем восстанавливаются четыре роторных состояния,
Efd и Pm с потерями статора. Для выбора физической ветви используются
угол ненасыщенной phasor-оценки и требование положительного Efd.

Инициализация проверяется полным исходным RHS всех генераторов и регуляторов.
Для нагруженной рабочей точки локальный Jacobian включает моторные, роторные
и контроллерные состояния. Поиск ограничен, не доказывает единственность
или глобальную/гибридную устойчивость. Начальные Q/V и внутренние границы
регуляторов проверяются до TDS; недопустимое поле не исправляется автоматически.
Холодный мотор может потребовать большого Efd/Q: это повод для явного отказа
или выбора другого заданного оборудования/режима, не для расширения пределов solver.

## Независимые проверки

[Эталон](../benchmarks/genrou_coupled_reference.py) независимо решает физическую
SI-схему токов статора/ротора мотора и генератора, ищет начальную рабочую точку,
интегрирует SI-поток ротора мотора, шесть состояний генератора и альтернативные
state-space реализации регуляторов DOP853. Он не вызывает production-сетевые
штампы, инициализацию, saturation или RHS; формулы насыщения берёт из
ранее независимого [GENROU-эталона](../benchmarks/genrou_reference.py).
Область SI-эталона: одна линия, источник, генератор и мотор, без трансформаторов
и фоновых нагрузок. Это независимая реализация тех же заявленных уравнений,
не натурный эксперимент.

Восемь случаев:

- [Ненасыщенное нагруженное равновесие](../cases/studies/genrou_coupled_hold.json).
- [Шаг моторной нагрузки](../cases/studies/genrou_coupled_motor_load.json).
- [Провал и восстановление источника](../cases/studies/genrou_coupled_voltage_sag.json).
- [Уставки TGOV1/SEXS](../cases/studies/genrou_coupled_setpoint_steps.json).
- [Потолки клапана/поля и выход из них](../cases/studies/genrou_coupled_limits_recovery.json).
- [Тепловой trip холодного двигателя 250 kVA](../cases/studies/genrou_coupled_thermal_trip.json).
- [Насыщенное равновесие](../cases/studies/genrou_coupled_saturated_hold.json).
- [Насыщенный GENROU при провале](../cases/studies/genrou_coupled_saturated_sag.json).

Пороги эталона заданы до запуска: мощность 100 W/var, угол/скорости 1e-5,
остальные каналы 1e-4, время thermal trip 1e-6 s. Сверяются все четыре
роторных состояния, поток, насыщение, Efd, регуляторы и моторные каналы.
Отдельно ANDES проверяет saturated/unsaturated GENROU при отключённом моторе
на 4/2/1 ms: δ/ω, роторные состояния, клапан и поле; тонкий шаг должен
уложиться в фиксированные допуски, угловая ошибка уменьшиться.
Это не сверка совместного моторного тока с ANDES Motor3.

Регрессия дополнительно проверяет потери Ra, отдельность Efd/Eg, отсутствие
дрейфа, системную VA-базу, смешанные GENCLS/GENROU с разным порядком паспортов,
режим без регуляторов, непрерывность состояний при событиях, отказные пути,
CLI/isolated worker, deadline/cancel. Многогенераторная проверка — smoke;
независимый многогенераторный корпус пока не добавлен.

[Поставка с тестами, траекториями и хешами](../reports/genrou-coupled-rms-2026-10-31/delivery.json).

## Оставшиеся границы и следующий этап

До 8 генераторов, 32 моторов, 2000 шин и двух миллионов выходных скаляров;
границы — ограничения реализации, а не подтверждённая производительность
для максимальной конфигурации. Нужен внешний slack и фиксированная топология.
[Конечные симметричные КЗ теперь доступны](COUPLED_FAULTS_AND_CLEARING_RU.md).
[Совместный IEEEST и локальные моды теперь доступны](COUPLED_PSS_AND_MODES_RU.md).
Нет GENSAL, отключения
генераторов, островов/синхронизации, преобразователей, несимметрии, stator EMT,
динамических генераторных Q/current limits. Удержание начальных Q-пределов
на всей траектории не обещается. Motor-only CSV/sensitivity workflow остаётся
отдельным профилем. Диагностика limiter states проверяет принятую сетку/выход,
без доказательства непрерывных экстремумов; worker не является OS sandbox.

Следующие инженерные этапы: Квалификация PSS и экспериментов времени отключения на целевом оборудовании,
внешний многомашинный динамический корпус, параметры/измерения целевого привода,
квалификация группового самозапуска и масштаба, затем явно спроектированные
островные режимы и converter-модели. Industrial qualification, field validation
и сравнительное превосходство остаются неподтверждёнными.

Последующее расширение: [переключение линий с контролем связности](COUPLED_LINE_SWITCHING_RU.md); островные режимы по-прежнему не поддержаны.

Последующее расширение: [электрическое отключение генератора](GENERATOR_ELECTRICAL_OPEN_RU.md) с продолжающими работу ротором и регуляторами; повторное включение и острова не поддержаны.
