# NA-02: частично-гладкий аналитический якобиан GENROU/TGOV1/SEXS

Продолжение NA-01 реализует производные общей сети для GENROU с постоянным
полем либо TGOV1/SEXS, а также смешанных GENCLS/GENROU сетей. Учитываются
состояния обеих клеток двигателя, тепловые реплики двигателя и статора
генератора, разные VA-базы, сопротивление статора, квадратное насыщение,
механические нагрузки, отключения и переключения сети. Физические уравнения,
PV-инициализация, параметры и допуски интегрирования не изменены.

В метаданных Radau путь обозначен
`piecewise_analytic_GENROU_TGOV1_SEXS_network_reduction`. Фиксированное поле
GENCLS без регуляторов сохраняет отдельный аналитический путь NA-01.
Наличие PSS, OEL, UEL, OEL2C, ESST1A, takeover OEL или защиты поля переводит
весь профиль на прежние конечные разности SciPy. Ошибка допустимого
аналитического пути не скрывается повторным решением другим методом.

## Производные сети и машины

Сеть устраняется через `Y V = b(E)`. Отклик на внутренние ЭДС кешируется по
LU-факторизации; сохраняются только строки узлов двигателей и генераторов.
Полная матрица узлы × все динамические состояния не создаётся. После нового
refactor кеш неприменим. Углы, потокосцепления, токи, насыщение, reference
регуляторов и их активные режимы учитываются заново при каждом вызове.
Устранённый динамический якобиан может быть плотным: электрическая связь
между машинами не исчезает из-за разреженности сетевой матрицы.

Для GENROU используются явные производные потоков `psi2d/psi2q`, поворота
`exp(j delta)`, токов в dq-координатах, электрической мощности и четырёх
электромагнитных дифференциальных состояний. Производная квадратного насыщения
вычисляется из того же объявленного закона, без возмущения RHS. При нулевом
потоке и отрицательном пороге этот закон не имеет обычной производной;
аналитический вызов отклоняется. Производная модуля нулевого напряжения SEXS
также явно отклоняется. Это границы математического профиля, а не подбор
оборудования или введение скрытой регуляризации.

## Ветви TGOV1 и SEXS

Внутри гладкой ветви производные проверяются центральными разностями.
`limited_rate` дифференцируется согласно текущему направлению свободной
скорости изменения и положению raw-state. Для состояния в
`ControllerBoundaries.active` строка якобиана нулевая, как и его RHS.

В точке `clip` обычной двусторонней производной нет. Явно выбран нулевой
внешний обобщённый наклон: вывод ограничителя не меняется при движении наружу.
Внутри диапазона наклон равен единице. Это одностороннее соглашение для Newton,
а не заявление о гладкости ограничения. Проверяются нижняя и верхняя границы,
удержание, свободное движение внутрь и блокировка наружу. Производные момента
переключения, reset map и saltation matrix этим якобианом не заменяются;
гибридная устойчивость не сертифицируется.

## Воспроизведение

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
python -m pytest tests/test_genrou_jacobian.py
python -m benchmarks.genrou_jacobian_validation --out reports/new-genrou-jacobian
```

Пятнадцать заранее объявленных случаев включают восемь одиночных GENROU
режимов с насыщением/провалом/нагрузкой/ступенями/входом и выходом ограничений,
три GENCLS/TGOV1/SEXS режима, два случая теплового отключения нескольких
генераторов и точки `(512,32,4)` и `(2000,8,4)` для GENROU. На каждый случай
приходятся два повтора analytic и FD в свежих процессах: 30 сравнений и 60
работников. Полные StudySpec и численные критерии сохраняются до расчётов.

Проверяются все каналы и стороны отсчётов, баланс мощности и KCL, времена
и идентичность событий, включая имя регулятора и сторону ограничения.
Пределы остаются прежними: 2e-5 для обычных каналов, 100 W/var для мощностей,
1 мкс для времён, 1e-8 pu для физического баланса. Фактические вызовы RHS
считаются отдельно от `nfev` SciPy, включая обращения для FD и инициализации.
Сравнение analytic/FD — проверка алгоритма на одном RHS, а не независимая
физическая валидация. Её отдельно обеспечивают физический SI winding oracle
и существующие сверки с ANDES в явно поддерживаемых профилях.

Новые проверки включены в обязательный release-профиль. Отдельный workflow
`round-rotor-jacobian.yml` повторяет тесты и корпус; наличие YAML не считается
квитанцией удалённого исполнения. Предыдущие неизменяемые отчёты относятся
к прежнему fingerprint. Новый код требует новой сборки и локального прогона,
а независимый подписанный запуск по-прежнему остаётся условием EX-04.


## Зафиксированный локальный результат

`reports/na02-qualified-2026-11-04/summary.json`: прошли все 30 сравнений,
максимальное расхождение времени события — около 2.24e-8 s. В точке `(512,32,4)`
фактических вызовов RHS было 25 968 против 34 896 для FD; в `(2000,8,4)` —
24 676 против 28 918. Эти числа относятся к зафиксированным случаям и данному
producer. Wall/CPU сохранены, но фоновая нагрузка не изолирована; универсальное
ускорение и превосходство над другими симуляторами не заявляются.

Остаются отдельные аналитические реализации PSS и возбуждающих ограничителей,
а также производные событий. Этот результат их не закрывает и не заменяет
независимый подписанный запуск EX-04. Отрицательные проверки подтверждают,
что ошибка области производной не превращается в успешную частичную трассу
и не вызывает скрытого повторного запуска на FD.


Актуальное продолжение: [NA-03 — IEEEST MODE=1 и авторский droop OEL](PSS_DROOP_JACOBIAN_RU.md).
Упомянутое выше сохранение FD для PSS/OEL относится к исходной версии данного
этапа. В текущем producer эти отдельные профили покрыты NA-03; UEL, OEL2C,
ESST1A и защита поля по-прежнему остаются на FD.


Продолжение NA-04: [ESST1A и абсолютный PI OEL](ESST1A_JACOBIAN_RU.md).
Указанный выше FD для ESST1A относится к исходному состоянию этого этапа.
В текущем producer поддерживается отдельный профиль NA-04; UEL, OEL2C,
защита поля и смешанные ESST1A/droop-профили пока сохраняют FD.
