# Динамический пуск и самозапуск асинхронных двигателей

`study=motor_start`, `backend=scipy` добавляет связанную с сетью модель
асинхронного двигателя с одной короткозамкнутой клеткой. На каждом вычислении
производных решается сеть положительной последовательности; ток того же
состояния определяет электрическую мощность и электромагнитный момент.
Двигатель не подменяется постоянным сопротивлением на всю траекторию.

## Запуск и примеры

Из корня проекта, с установленными основными зависимостями; ANDES для этого
backend не требуется:

```bash
python3 -m power_grid_env.cli run-study cases/studies/induction_start.json --out /tmp/motor.json
python3 -m power_grid_env.cli run-study cases/studies/induction_contactor_restart.json --out /tmp/restart.json --isolate --wall-timeout 30
python3 -m benchmarks.induction_reference --out reports/induction-2026-10-30
python3 -m pytest -q tests/test_induction_study.py
```

Все пять случаев синтетические: параметры двигателей не идентифицированы
по испытаниям реального оборудования. Сохранённые паспорта:

- [Пуск одного двигателя](../cases/studies/induction_start.json).
- [Провал напряжения источника и восстановление](../cases/studies/induction_sag_restart.json).
- [Открытие контактора, выбег и повторное включение](../cases/studies/induction_contactor_restart.json).
- [Одновременный пуск двух двигателей на слабом фидере](../cases/studies/induction_group_simultaneous.json).
- [Последовательный пуск той же группы](../cases/studies/induction_group_staggered.json).

## Паспорт и физическая модель

`StudySpec.induction` содержит горизонт `duration_s`, максимальный шаг
интегратора и период выборки `step_s`, допуски `rtol`/`atol`, `motors` и `events`.
Паспорт двигателя задаёт `id`, `node_id`, `rated_va`, `rated_ll_v`,
`stator_r_pu`, `stator_x_pu`, `rotor_r_pu`, `rotor_x_pu`, `magnetizing_x_pu`,
`inertia_s`, `fan_torque_pu` и начальное состояние контактора `connected`.
Все параметры R/X и момент заданы на **собственной базе двигателя**, H — в
секундах. Напряжение паспорта должно совпадать с базой присоединённой шины;
системная MVA-база может отличаться. Двигатель — самостоятельное устройство,
его нельзя одновременно учитывать как фоновую нагрузку с тем же ID.
Старое поле `requested_motors` не является паспортом и по-прежнему отклоняется.

Для каждой машины используются три действительных состояния: Re(E), Im(E)
и относительная механическая скорость ω. В синхронной системе координат:

```text
X' = Xs + Xr*Xm/(Xr+Xm)
D  = Xm²/(Xr+Xm)
T  = (Xr+Xm)/(2*pi*f*Rr)
I  = (V-E)/(Rs+jX')
dE/dt = -(1/T + j*2*pi*f*(1-omega))*E + j*D/T*I
Te = Re(E*conj(I))
2H*domega/dt = Te - fan_torque_pu*omega*abs(omega)
```

V/E/I здесь относятся к базе машины. В сетевом узловом уравнении ток
пересчитывается по отношению MVA-баз. Мощность трёх фаз равна
`rated_va * V * conj(I)`. Вентиляторный момент направлен против вращения.
Статор алгебраический; это RMS-модель, без периодической формы токов и
апериодической составляющей пускового тока. Структура модели сопоставима с
документированной [моделью Motor3 ANDES](https://docs.andes.app/en/v2.0-dev/reference/models/Motor.html),
но здесь используется собственный solver и явно заданная вентиляторная
нагрузка; совместимость всех параметров/режимов ANDES не заявляется.

По умолчанию, без `operating_point`, начальное состояние —
**нулевой поток ротора и неподвижный вал**.
С `connected=true` это холодное включение в момент t=0, а не установившийся
режим. С `connected=false` двигатель остаётся отключённым до команды.
В холодном режиме для исследования провала работающей машины нужен участок
разгона до провала. Для старта сразу из нагруженной рабочей точки добавлен отдельный
[паспорт operating_point](MOTOR_OPERATING_POINT_RU.md).

При размыкании контактора статорный ток становится нулевым, поток ротора
продолжает затухать и вращаться, вал выбегает под вентиляторной нагрузкой.
При повторном включении сохранённый поток участвует в расчёте тока;
искусственного сброса потока или скорости нет.

## Сеть, события и формат результата

Поддерживаются одна связная balanced ABC-сеть, один внешний slack за
индуктивным импедансом, транспонированные линии с шунтирующей ёмкостью,
фиксированные топологические выключатели, двухобмоточные трансформаторы
с tap/clock и разные базы напряжения. Фоновые нагрузки — только явно заданные
`constant_z`, без `rated_kv` и cold-load динамики. Несимметрия, PQ/ZIP,
генераторы/DER и другие неподдержанные устройства отклоняются до интеграции.

Узловая матрица разреженная. LU-факторизация выполняется при инициализации и
после событий; при вычислении производных меняется вектор инъекций от потоков
роторов. Radau интегрирует механические и электрические состояния.

События заданы внутри горизонта:

- `source_voltage`: `equipment_id` источника и `value` — абсолютный множитель
  его исходной ЭДС, например 0.3 и затем 1.0. Это заданный провал за импедансом
  источника, **не расчёт КЗ на шине**.
- `motor_open` / `motor_close`: ID двигателя; поле `value` отсутствует.
  Повторное открытие отключённого или закрытие включённого контактора отклоняется.

События разделяют интервалы интегрирования. В `time_s` время события записано
дважды, с `sample_side=pre_event` и `post_event`. Состояния на этих двух
строках одинаковы, алгебраические величины могут изменяться скачком. Потребитель
траектории должен учитывать сторону события и не требовать строго возрастающих
времён. Одновременные команды одному устройству отклоняются; команды разным
устройствам в один момент применяются совместно.

Каналы двигателя: `speed_pu`, `slip`, `e_real_pu`, `e_imag_pu`, `current_pu`,
`bus_voltage_pu`, `p_w`, `q_var`, `te_pu`, `load_torque_pu`, `connected`.
`bus_voltage_pu` — напряжение **шины присоединения**, включая период открытого
контактора; это не напряжение изолированных выводов двигателя.
Каналы шин `.v`/`.a` используют канонические bus ID.
Каналы мощности источника имеют его ID: `<source_id>.p_w` и `<source_id>.q_var`.
Мощность источника измеряется на его сетевой шине, после его собственного
импеданса. Проверяются узловая невязка и комплексный баланс мощности на
системной базе, оба с допуском 1e-8 о.е.

`completed=true` означает завершение численного расчёта, а не успешный пуск.
В `motor_summary` есть конечная скорость, минимальное выборочное напряжение,
максимальный выборочный ток и признак достижения 0.95 о.е. **в конце горизонта**.
Он не является сертификатом установившегося stall или допустимого нагрева.
Максимумы/минимумы относятся к сохранённым выборкам, не к непрерывному поиску экстремумов.

## Независимая проверка

[Эталон и метрики](../reports/induction-2026-10-30/reference.json) включают пять
полных траекторий. Эталон записан через потокосцепление ротора в физических
единицах SI и индуктивности. Он одновременно решает токи статора и ротора
из отдельной системы электрических уравнений и использует DOP853. Он не
вызывает сетевые штампы, производные или расчёт констант рабочего solver.
Сравниваются скорость, обе компоненты E, ток, напряжение и P/Q; допуски
зафиксированы в benchmark до формирования отчёта.

Дополнительно тестируются полная Т-образная схема замещения при пяти
скольжениях, нагруженная установившаяся скорость, аналитический выбег
`omega(t)=omega0/(1+fan_torque_pu*omega0*t/(2H))`, смена системной базы,
отключённая машина, границы событий и неуспех интегратора.
Начальный сетевой снимок группы сопоставляется с полным ABC OpenDSS для
`YNyn0`, `Dyn11`, `YNd1`, `Dyn5`, с tap и фоновым импедансом нагрузки.

На сохранённом слабом фидере при одновременном включении к t=6 с скорость
обоих двигателей около 0.746 о.е.; при включении второго в t=3 с — около
0.985 о.е. у обоих. Это проверяемый пример влияния порядка включения;
он не доказывает преимущество последовательного пуска для любой сети.

## Ограничения и следующие этапы

Реализационные бюджеты: до 32 двигателей, до 2000 шин, до 200000 интервалов
выборки и до двух миллионов скалярных значений отчёта. Эти границы не являются
результатом квалификации производительности на предельных размерах.
Изолированный worker поддерживает deadline, отмену и ограничения размера
результата/логов. Он не обеспечивает квоту памяти, OS sandbox или real-time.

Следующие физические расширения: совместная DAE с синхронными машинами,
механика с точным моментом страгивания/постоянной мощностью,
насыщение и вытеснение тока/двухклеточная модель, OEM тепловая защита и контакторная
логика с выдержками, soft starter/VFD, внешний корпус испытаний и параметры
с подтверждённым происхождением. Пусковой ток сейчас является RMS-фазором,
поэтому проверка формы токов и срабатывания быстродействующей защиты потребует
отдельного EMT-профиля. Промышленная и натурная квалификация не выданы.

Добавлена [токовая тепловая реплика с trip/защёлкой и строгая CSV-сверка](MOTOR_THERMAL_AND_VALIDATION_RU.md). Это отдельный ограниченный профиль, без квалификации заводского терминала.

[Расширение механической нагрузки и её скачки](MOTOR_OPERATING_POINT_RU.md) задаются явным альтернативным паспортом; прежний fan_torque_pu сохраняет совместимость.

Добавлен отдельный [совместный профиль GENCLS + motor](COUPLED_GENERATOR_MOTOR_RU.md) через `coupled_rms/scipy`. Его ограничения отличаются от этого профиля; GENROU/регуляторы в совместную версию пока не входят.
