# Состояние и план развития промышленного моделера

Дата проверки: **30 октября 2026 года**. База: **`92da6ae` + незакоммиченная рабочая версия**.
Исполнитель следующих работ — агент. Экономика, тарифы и бизнес-модель в этот документ не входят.

## 1. Вывод

Проект стал существенно сильнее численно: исправлена ранее найденная ошибка
якобиана, добавлены независимые фазные эталоны, ANDES/Кундур, модели защит,
двигателей, преобразователей и дополнительные проверки анализа сети.
Это уже содержательная инженерная кодовая база, но **готовность законченного
промышленного продукта ещё не подтверждена**.

Главный разрыв — не количество формул, а перенос проверенных моделей на
произвольную сеть из объявленного класса через общий интерфейс, длительные
расчёты и независимую проверку инженерных выводов. Новая очередь должна
завершать такие исследования, а не бесконечно добавлять небольшие примеры.

Первая целевая поставка: **офлайн-исследования электроснабжения промышленной
площадки 110/10/0.4 кВ**: режимы, повреждения, координация защит, АВР,
восстановление критических потребителей и оценка самозапуска двигателей.
Напряжения описывают первый пакет случаев, а не универсальную границу продукта.
RMS и качество электроэнергии получают отдельные профили квалификации.

Основа для стартапа здесь — повторяемый инженерный процесс, которому можно
доверять: импорт → проверка данных → исследование → объяснение ограничения →
сравнение вариантов → воспроизводимый отчёт. Поддержка «любых сетей» не служит
критерием выпуска; нужен проверенный перечень оборудования и исследований.

## 2. Что проверено сейчас

### 2.1. База и испытания

На старте уже изменены `plans/industrialization.yaml`, `andes_rms.py`,
`capabilities.py`; присутствуют новые `emt_network.py`, `worker_pool.py`,
`tests/test_next_physics.py`. Они включены в оценку и не переписаны этим аудитом.

Выполнено:

- `python3 -m pytest -q`: **241 тест, 239 прошли, 2 завершились ошибкой**.
- HTTP-тест workspace упёрся в запрет socket в песочнице; отдельный повтор
  вне ограничения прошёл.
- Wheel-тест не собрал пакет: изолированная сборка пыталась скачать setuptools,
  а DNS/сеть недоступны. Прямой повтор сборки показал именно эту причину.
- `pip wheel --no-deps --no-build-isolation`: wheel успешно собран с имеющимся
  инструментарием, установлен в отдельный target и импортирован из `/tmp`.
  Это **не** чистая установка всех зависимостей на другой машине и **не**
  успешный повтор исходного wheel-теста.
- Новые проверки ANDES, RLC-звена и двух процессов решателя входят в общий прогон.

Итого: 240 тестов подтверждены с учётом отдельного HTTP-повтора; исходный
wheel-тест остаётся непроверенным в требуемой ему сетевой среде. Новый дефект
физики этим прогоном не обнаружен; это не доказательство отсутствия дефектов.

Протокол и hashes исходников: [assessment.json](../reports/readiness-2026-10-30/assessment.json).

### 2.2. Что действительно продвинулось

- **Численная динамика.** Правильный знак якобиана residual трапеции,
  отказ несошедшегося шага, проверка порядка сходимости и узлов событий.
  Старый численный дефект больше не считать открытым.
- **Фазные эталоны.** Независимые MNA/Ньютон для четырёхпроводной сети,
  плавающей нейтрали, нескольких источников, ZIP, пределов Q и отдельных
  трансформаторных представлений (`phase_oracle.py`).
- **RMS.** ANDES действительно используется: классическая машина, четыре
  машины Кундура, события, TGOV1/EXDC2/IEEEST, структурные проверки регуляторов.
  Утверждение «ANDES отсутствует» устарело.
- **КЗ и защиты.** Есть симметричные составляющие, повреждённые режимы,
  узкий IEC 60909 subset, направленные/дифференциальные/дистанционные проверки,
  АПВ, отказ выключателя и разгрузка. Это полезные проверенные подзадачи.
- **Нагрузки/DER.** Разгон скольжения, самозапуск, эквиваленты двигателей,
  ограничения P/Q, SOC и приближённые grid-forming представления.
- **Анализ.** Линейный WLS, bad-data случаи, N−1, DC-анализ и локальный AC OPF.
- **Runtime.** Checkpoints, интегралы при ограниченном trace, несколько
  solver-процессов и замена погибшего процесса на проверенных примерах.

### 2.3. Сохранённые отчёты: использовать с границами применимости

Эти артефакты изучены, но полные внешние эксперименты в этом аудите заново
не запускались. Их даты, версии и происхождение нужно привязать к следующему релизу.

- `reports/external/distribution/results.json`: IEEE/ENWL, `pass`; главный
  смысл — согласованность импорта с тем же DSS engine.
- SimBench: отдельный независимый положительно-последовательный PF reference;
  модули напряжений в трёх сохранённых случаях отличаются примерно на
  `2.36e-5…3.37e-5 pu`. Углы не сравнивались, профили не загружены,
  электрические упрощения явно перечислены в отчёте.
- SMART-DS: сохранены 96/672 интервала одного выбранного фидера с шагом 15 минут.
  Это conversion consistency отдельного маршрута; **не** полная квалификация
  production Engine на двух фидерах. В текущем тесте `engine_window` — 2 интервала.
- PGLib: сохранены локальные решения на 3/5/14/118 узлах с проверкой допустимости.
  Это не доказательство глобального оптимума и не промышленный несимметричный OPF.
- Scale-отчёт содержит по одному повтору лучей. Несуществование PQ-решения при
  удлинении линии — физический предел конкретной схемы, а не предел числа узлов.
  Длинный луч с согласованным суммарным Z также не заменяет реалистичную сеть.

## 3. Что ещё отделяет от промышленного уровня

### R-01. Статусы не связаны с полным доказательством готовности — P0

В `plans/industrial-modeling.yaml` все PM-00…11 стоят `done`, однако progress
сам ограничивает QSTS двухшинной схемой с суточным шагом, RMS — объявленной
схемой Кундура, coupling — частным RL-случаем, сравнения — отдельными опытами.
В AG-плане несколько соответствующих треков остаются открыты.
`qualify.py` возвращает статические `False` и список ограничений, а не вычисляет
готовность профиля из актуальных результатов.

**Последствие:** выполненная регрессия и законченный продукт сейчас смешаны.
Нельзя выпускать ни по одному только `done`, ни по количеству тестов.

### R-02. Общая модель ещё не задаёт все исполняемые исследования — P0

`Network` описывает сеть, но не полные паспорта динамических двигателей,
генераторов и регуляторов. Гармонический список задаёт порядок/ток/угол,
но не место подключения и полную фазную структуру каждого источника.
`compile_scope` проверяет часть параметров, но не общую матрицу
«оборудование × study × backend × диапазон» с проверкой исполнимости.
ANDES-код строит заданные примеры, а не общий adapter из canonical Network.

**Последствие:** положительный тест функции нельзя перенести на импортированную
площадку автоматически. Нужны общий StudySpec, mapping и отказ неподдержанного scope.

### R-03. Длительный production QSTS и реальная производительность — P0/P1

7/30 суток в `horizon.py` — двухшинная сеть с шагом одни сутки.
Внешние SMART-DS сутки/неделя используют другой путь; два production Engine
шага не проверяют накопление состояний, все controls и длительный replay.
Пул даёт адресуемые процессы, но ещё не доказывает очередь конкурентных jobs,
автоматическое восстановление, throughput и bounded memory при нагрузке.

### R-04. КЗ и защиты ещё не стали расчётом всей площадки — P1

`iec60909.py` прямо ограничен эквивалентом одного источника; нет общего
сетевого standard-method SC и теплового эквивалента. Повреждённый PF и
нормативный расчёт не взаимозаменяемы. Выбор c в НН фиксирован одной
конвенцией: для общего профиля нужны явные условия допуска напряжения,
редакция методики и проверка всех заявленных режимов.

Отдельные реле/карта луча не равны полной координации площадки с несколькими
вводами, трансформаторами, двигателями, направленностью и резервированием.
Пик тока, ток отключения и тепловая стойкость аппарата — разные критерии.

### R-05. RMS/моторы/инверторы: есть основа, нет общего динамического продукта — P1/P2

Кундур — важная регрессия, но проверка кинематики угла и блоков регулятора
не заменяет независимую сверку полных временных траекторий произвольного кейса.
Нужны исходный PF, DAE-инициализация, согласованные bases, limits и события.
Одноконтурный двигатель и статический источник Тевенина не подтверждают
полную модель привода, PLL, токового ограничения и перехода остров/сеть.

### R-06. Гармоники, thermal, SE/OPF и coupling квалифицированы частично — P2

RLC-резонанс/THD и одно RLC-звено не равны сетевому harmonic/EMT решателю.
Нагрев по закрытой формуле не подтверждает температурную обратную связь
в электросети. Линейная WLS не равна общей фазной AC state estimation.
Нужны сеть, устройства, граничные условия, внешние эталоны и ошибки входных данных.
Полный EMT и HIL не обязательны для первого промышленного профиля.

### R-07. Поставка и инженерный интерфейс — P1

CLI/workspace существуют, но HTTP сейчас только `/health` и `/public`.
Это ещё не API создания, запуска, отмены и получения результатов исследований.
Изолированный subprocess убирает env/cwd, но не ограничивает ОС-доступ
недоверенного контроллера. CI ограничен Ubuntu/Python 3.12; широкие версии
зависимостей, ANDES extra и локальная `.andes-deps` требуют отдельной проверки.
В README встречаются устаревшие границы возможностей; им нужен единый источник.

### R-08. Нет натурного подтверждения и сравнительного преимущества — отдельные gates

Парных измерений площадки нет. Не проведены заявленные сравнения с PyDSS,
Power Grid Model и Grid2Op. Успешное использование ANDES и совпадение с OpenDSS
не доказывают, что наш продукт превосходит эти инструменты.

## 4. Новая очередь для агента

Правило для всех задач: постановка и допустимый scope → входная схема и units →
общий исполняемый маршрут → независимый reference → негативные случаи →
отчёт с версиями, hashes, командами и ограничениями. Ни один gate не закрывать
только из-за `verdict=pass` у собственного примера.

### IN-00. Реестр доказательств и исполняемая квалификация — P0

Зависимости: нет. Сохранять старые AG/PM результаты как историю.

- Разделить состояния `implemented`, `regression_verified`,
  `independently_validated`, `qualified_for_profile`, `field_validated`.
- Для каждого claim хранить оборудование, режимы, ranges, model/backend versions,
  inputs, reference, допуски, результаты и версию исполняемого кода.
- `qualify --profile …` агрегирует обязательные gates; missing, skipped, stale,
  unsupported и inconclusive не превращаются в pass. Сбой возвращает nonzero.
- Исторические `done` не обнулять молча: сопоставить каждый с доказанным subset.
- Формировать capability report и документацию из этого реестра.

**Приёмка:** удалённый отчёт, изменённая модель, не прошедший threshold и
неподдержанный элемент закрывают выпуск соответствующего профиля. Успешный
малый тест не открывает квалификацию большой сети.

### IN-01. StudySpec и общие adapters — P0

Зависимости: IN-00 для учёта evidence.

- Версионируемые Equipment/Study/OperatingState/Measurement contracts;
  stable IDs, units/bases, точная электрическая связь и provenance параметров.
- Отдельные схемы PF/QSTS/SC/RMS/harmonics; engine state и паспорт разделены.
- Проверка mapping и scope до solve, без тихой замены missing параметров.
- Общий CLI/Python API запускает сохранённый study, не импортирует вручную
  приватную `qualify_*` функцию. Сетевые гармоники привязать к узлам и фазам.
- Версионирование schema и migration с roundtrip электрического смысла.

**Приёмка:** две разные импортированные сети проходят один runner;
неподдержанный двигатель, vector group или backend отклоняется до расчёта.

### IN-02. Законченный Industrial Plant Study Pack — P0/P1

Зависимости: IN-01; reference corpus развивается параллельно.

- Одна многовольтная площадка: два ввода, секционный аппарат, трансформаторы,
  кабели, нейтраль, несколько motor groups, критическая нагрузка, PV/BESS.
- Связать модели общей топологией и timeline, а не только похожими параметрами.
- До оценки зафиксировать минимум 20 сценариев: нормы, повреждения, слабый
  источник, отказ выключателя/датчика, запрет параллели, неуспешный АВР,
  самозапуск и изменение уставок. Минимум 5 — ожидаемые отказы/нарушения.
- На первом шаге выпускать PF/QSTS/автоматику в подтверждённом subset;
  динамический самозапуск добавляется после IN-06/07.
- Отчёт показывает V/I/P/Q/losses, недоотпуск и длительности нарушений,
  последовательность trip/close и причину каждого решения.

**Приёмка:** пакет воспроизводится одной командой; изменение места КЗ,
нагрузки и уставки меняет инженерный вывод там, где ожидается. Контрольный
случай заведомо не проходит; неподдержанная физика видима в результате.

### IN-03. Внешний корпус и независимая точность — P1

Зависимости: IN-00/01. Продолжить существующий external benchmark pipeline.

- IEEE/ENWL использовать для фазной структуры и импорта; SimBench — для
  согласованного PF; PGLib — для feasibility OPF; SMART-DS — масштаб/профили.
- Не смешивать реальную топологию, синтетические profiles и натурные измерения.
- Закрепить revisions/SHA, transformations, лицензии и правила выбора cases.
- Для matched physics сравнивать все доступные Vcomplex/Icomplex/P/Q/losses,
  taps/status, fault currents и control events, а не только модуль фазы A.
- Отдельные tiers для same-engine, независимого solver и полевых данных.
- Запланировать начальный корпус из минимум 10 сетей нескольких семейств и
  held-out family; число не заменяет coverage по типам оборудования.

**Приёмка:** пропущенный канал или неожиданное исчезновение объекта даёт
incomplete/fail; упрощения SimBench не наследуются молча новыми случаями.
Для well-conditioned analytic cases сохранить |V| 1e-5 pu, angle 1e-4 rad,
KCL 1e-8 pu. Иные tolerances задавать до запуска с причиной и абсолютным
порогом около нуля; существующий внешний tier 1e-4 pu не переименовывать.

### IN-04. Production QSTS 7/30 суток и ресурсный envelope — P1

Зависимости: IN-01/03. Сначала корректность, потом ускорение.

- Два фидера со своими P/Q CSV: сутки и неделя через production Engine,
  затем 30 суток с шагом профиля 15 минут: 2 880 интервалов, а не 30 точек.
- Подтвердить load shape, РПН, capacitors, DER limits, SOC, thermal states,
  measurement clocks, отказ и восстановление workers.
- Сверять интегралы, управляющие события и окончательные состояния;
  восстановление из нескольких внутренних checkpoints должно продолжать
  ту же физику, включая состояния devices и накопленные интегралы.
- Потоковый trace/Parquet, bounded buffers, сохранение существенных событий.
- Профилировать compile/update/solve/controller/IO; память parent+workers,
  wall time и накопление памяти после прогрева.
- Проверить cold и persistent/incremental маршруты на одинаковых траекториях.

**Приёмка:** полные окна без скрытых skips, контроль памяти в зафиксированном
бюджете, replay без потери событий/энергии. Оптимизация не ухудшает accuracy.
Отсутствие CSV блокирует этот case, не заменяется случайным профилем.

### IN-05. Сетевой SC и координация всей площадки — P1

Зависимости: IN-01/02/03.

- Вынести normative SC в отдельный study: редакция метода, max/min,
  c/напряжение, температура проводника, sequence networks и corrections.
- Источники, трансформаторы, нейтрали, машины и converters имеют явные
  представления для этого метода. Не применять формулу одного источника
  автоматически к сетке.
- КЗ по шинам и выбранным точкам ветвей; индивидуальные вклады и duty checks:
  начальный ток, пик, отключение и thermal equivalent в объявленном subset.
- Проверить независимым SC backend и опубликованными benchmark cases.
- Карта селективности всей площадки: все режимы вводов, чувствительность,
  резервирование, CT/VT, задержка аппарата, directional и failure cases.
- Для waveform relay отдельно квалифицировать measurement/filter chain;
  фазорный дифференциал не выдавать за модель заводского терминала.

**Приёмка:** согласованные currents и инженерный выбор аппаратов/уставок;
изменение источника, нейтрали и места КЗ ловит недостаточную чувствительность
и нарушение селективности. Не заявлять соответствие всему стандарту по
нескольким формулам и внутренним тестам.

### IN-06. Общий RMS adapter и независимые траектории — P1/P2

Зависимости: IN-01/03. Кундур сохранить как regression, не переписывать заново.

- Canonical study → ANDES model mapping с проверкой поддержанных устройств,
  bases и параметров; рабочая точка → DAE initialization с residual gate.
- Несколько сетей и сочетаний generator/AVR/governor/PSS, ограничения и islands.
- КЗ/очистка, отключение линии/генератора, шаг нагрузки, partition и reconnect.
- Независимые reference trajectories или опубликованные открытые traces;
  upstream verification ANDES не заменяет квалификацию нашего mapping.
- Проверять полноту горизонта, solver status, δ/ω/U/P/Q, limiter activation,
  damping/frequency, dt/dt2/dt4 и event alignment.

**Приёмка:** общий runner запускает несколько сетей; init failure и сорванный
шаг не выглядят физическим collapse. Все полные траектории проходят заранее
объявленные метрики, а не только кинематическое равенство δ′=ω−ωs.

### IN-07. Motor restart и converter/microgrid studies — P2

Зависимости: IN-02/06.

- Паспорта motor groups: R/X, magnetization/клетки по выбранной модели,
  H или J, torque-speed нагрузки, контакторы и thermal trip.
- Согласованный network solve на каждом динамическом шаге; ток и момент
  одного состояния входят и в сеть, и в защиту. Проверить разные нагрузки.
- Пуск/короткий и длинный провал/stall/самозапуск, последовательный запуск,
  soft starter/VFD в объявленной RMS-модели.
- GFL/GFM: controls, current limits, weak grid, остров/сеть, synchronism,
  SOC и восстановление; эквивалент Тевенина помечать как упрощение.
- Эталон из независимой реализации или данных испытаний; sensitivity и
  uncertainty параметров показывать в итоговом допустимом режиме.

**Приёмка:** предсказание «запустится/не запустится», минимального U,
времени восстановления и trip выдерживает held-out случаи. EMT нужен только
для обещанного явления, которое нельзя достоверно представить RMS.

### IN-08. Сетевые гармоники и связанная thermal модель — P2

Зависимости: IN-01/03; для long-horizon thermal — IN-04.

- Adapter гармонического расчёта на базе готового engine либо отдельной
  документированной модели: PF initialization, frequency-dependent impedances,
  локальные spectra, sequence, neutral, transformer/filter models.
- Sweep, resonance, V/I spectra, разные определения THD и перегрузки.
- Параметры тепла, ambient, R(T), паспортные limits, обратная связь и
  сравнение с закрытыми формулами/независимым reference.
- Совместить на одной площадке только квалифицированные representations;
  RLC-звено оставить эталоном, не объявлять общей EMT-сетью.

**Приёмка:** независимое совпадение спектров и положения резонанса;
изменение ёмкости/нагрузки меняет результат ожидаемым образом. Без thermal
параметров выдаётся fixed rating, а не выдуманная температура или ресурс.

### IN-09. AC state estimation, N−1 и OPF — P2

Зависимости: IN-01/03.

- Фазная AC SE, схема измерений, covariance/observability, bad data,
  topology error, delays и неопределённость. Линейную WLS сохранить как tier.
- N−1 с topology/limits/island outcomes, а не только потоками параллельных линий.
- Независимый аудит AC OPF: slack/generator P/Q, voltage, angle, оба конца
  ветви, transformer ratings и согласованные дискретные devices.
- Held-out cases и воспроизводимая Monte Carlo выборка для ошибок измерения.

**Приёмка:** заявленные coverage/false alarms измерены на замороженном корпусе;
неосуществимость отделена от неудачи optimizer; локальное AC решение не
обозначается глобальным оптимумом.

### IN-10. Инженерная поставка и надёжность — P1, параллельный трек

Зависимости: IN-00/01. Не ждать завершения всей новой физики.

- Строить wheel из зафиксированного окружения; базовые и RMS extras проверять
  в чистой среде вне checkout, без случайной `.andes-deps` и PYTHONPATH.
- CI: поддержанные Python/ОС, unit/numerical/integration/external/nightly tiers,
  frozen artifacts и release regression. Offline build не требует сети при
  заранее подготовленных build dependencies; online smoke проверять отдельно.
- Оформить Study API: создать, проверить, поставить в очередь, запустить,
  отменить, продолжить, скачать результаты. Job IDs, idempotency и quotas.
- Worker scheduling, bounded concurrency, timeout/cancel/retry, crash recovery,
  отсутствие cross-run state; результаты ошибок не подменяются старым solve.
- Инженерный workspace: параметры, SLD, error location, сравнение вариантов,
  кривые/карты защит, waveform channels и отчёт с applicability.
- Для запуска чужого controller-кода: реальная изоляция ОС/ресурсов/сети;
  либо первый релиз явно исполняет только доверенный локальный код.
- AI вызывает те же ограниченные tools, что пользователь; результаты
  проверяются физикой и constraints. Сравнить rule/optimization baselines.
- Версии моделей, migrations, changelog, SBOM/атрибуция и условия данных;
  обе README синхронизировать с capability report.

**Приёмка:** install→import→study→report воспроизводится с wheel; отмена,
падение процесса, corrupted checkpoint и concurrent jobs проходят fault tests.
Настройки ресурсов и ограничения совпадают в CLI/API/report.

### IN-11. Полевые данные и измерительная неопределённость — P1/P2, независимый трек

Зависимости: data access; синтетическая квалификация не должна ждать его целиком.

- Расширить существующий `benchmarks/external/partner_request.md`:
  однолинейная схема, паспорта и параметры, topology/taps, синхронные P/Q/U/I,
  timestamps/time zone, CT/VT, sampling/quality, события и уставки.
- Для динамики — осциллограммы/COMTRADE и условия измерения; для QSTS —
  исторические интервалы с известной конфигурацией и switching log.
- Определить разрешения, anonymization, mapping, хранение и воспроизводимый
  закрытый bundle, если публикация запрещена. Не угадывать missing параметры.
- Разделить calibration и hold-out validation по событиям/периодам;
  не подбирать параметры и допуски по финальному тесту.
- Учитывать временное совмещение, погрешности и неидентифицируемые параметры.

**Приёмка:** отчёт «измерено / оценено / подогнано», uncertainty envelope и
предварительно заданные критерии для невиданных событий. Нет данных —
`waiting_for_data`, а не имитация field validation.

### IN-12. Проверяемое преимущество — P1…P3

Зависимости: IN-00/02/03/04 для первой задачи; динамика/PQ подключаются после их gates.

Выбрать пять совместимых задач:

1. Fault→trip→АВР→восстановление критической нагрузки.
2. Самозапуск группы двигателей после провала.
3. PV/BESS/РПН/capacitors с отказом измерений и limits.
4. Резонанс/нейтраль/filter study.
5. Координация защит в нескольких режимах источников.

На общей физике сравнивать с direct OpenDSS/PyDSS, pandapower, Power Grid
Model, ANDES; Grid2Op — только для совместимой задачи управления.
Default workflow и вариант с пользовательским glue у конкурента учитывать
отдельно; отсутствие нашего adapter не означает отсутствия функции upstream.

Метрики: accuracy/engineering outcome, полнота обнаружения нарушений,
детерминизм событий, full-study wall time p50/p95, parent+workers RSS,
время подготовки кейса по одинаковому протоколу и воспроизводимость отчёта.
Прогрев и измеряемые повторы разделить, сохранить все raw samples и failures.
Для throughput заморозить hardware/threads/output scope; первоначально минимум
10 повторов для throughput studies, при нестабильной дисперсии расширить выборку.

**Порог точности обязателен до скорости.** Цели разработки: минимум два
измеренных преимущества на двух разных задачах; например, время полного
workflow или обнаружение дефектов, пропускаемых зафиксированным baseline.
Это targets, а не уже полученный результат. Нельзя требовать произвольное
«быстрее в N раз» и затем подбирать case. Публиковать claim строго вида
«лучше X по Y на Z в таком scope», вместе с проигрышами и ограничениями.

## 5. Очерёдность поставок

### A. Industrial Network Studies — первый продуктовый рубеж

IN-00/01/02/03/04/10; IN-05 обязателен для обещанных normative SC/coordination.
Точная матрица equipment/task/backend, репрезентативная площадка как законченный study,
внешние случаи и полный production QSTS, install/replay и инженерный отчёт.
Допустим более узкий PF/QSTS выпуск без claims о незавершённых SC/RMS.

### B. Industrial Dynamic Studies

Добавить IN-06/07 и связанный protection/motor pack; независимые trajectories,
согласованная инициализация и результат на импортированной площадке.
Наличие ANDES само по себе не открывает поставку B.

### C. Advanced Studies и доказанное преимущество

IN-08/09 для заявленных задач, IN-12 для каждой сравнительной формулировки.
IN-11 открывает отдельный field-validated профиль. Полный EMT/real-time/HIL
не входят автоматически и не обязательны для поставки A.

Промышленный уровень в этом плане означает квалификацию объявленного
инженерного scope, воспроизводимую поставку и понятные ошибки. Это не
автоматический «сертификат» программы и не разрешение управлять объектом.

## 6. Первые десять PR для агента

1. Claim/evidence schema и конвертация старых PM results в scoped ledger.
2. Исполняемый `qualify --profile`, отрицательные/stale/missing gates.
3. StudySpec + общий runner + scope/backend dispatch.
4. Canonical passports/mapping для первого plant study; schema migrations.
5. Промышленный pack и замороженный сценарный manifest.
6. Полный production Engine QSTS суток/недели на двух фидерах.
7. Streaming/инкрементальный update + 30 суток и checkpoint-equivalence.
8. Сетевой SC/coordination subset с независимым reference.
9. Чистая wheel/RMS установка и job lifecycle/fault-recovery CI.
10. Первый matched comparative report для поставки A.

RMS adapter IN-06 можно вести параллельно после контрактов, но не подменять
им закрытие сетевой поставки. Новые десятки формульных функций не считаются
заменой этим PR. Не вводить бессодержательные проценты готовности и сроки
без измерения работ. Завершение — это пройденные gates и доступные артефакты.

## 7. Первичные источники и границы конкурентного сравнения

Проверены 30 октября 2026 года; версии библиотек в самом эксперименте фиксировать отдельно.

- [ANDES](https://docs.andes.app/en/stable/): PF, time-domain simulation,
  eigenvalue analysis и upstream verification. Развивать общий adapter и
  model mapping, не переписывать зрелое ядро без обоснованной потребности.
- [Power Grid Model](https://power-grid-model.readthedocs.io/en/stable/):
  symmetric/asymmetric PF, SE и SC, C++ core. Сравнивать matched subset;
  одиночный Python solve не является корректным throughput baseline.
- [pandapower SC](https://pandapower.readthedocs.io/en/latest/shortcircuit/run.html):
  отдельный IEC equivalent-source calculation, max/min, voltage tolerance,
  peak и thermal options. Наша формула одного эквивалента не равна этому scope.
- [OpenDSS harmonics](https://opendss.epri.com/HarmonicFlowAnalysis.html):
  frequency-domain source spectra, PF initialization и frequency sweeps.
  Сначала проверить применимость готового backend для сетевого PQ study.

Документ дополняет [предыдущие физические этапы](INDUSTRIAL_MODELING_STAGES_RU.md)
и [AG-план](AGENT_INDUSTRIALIZATION_PLAN_RU.md). Для следующей очереди применять
его gates, сохраняя старые результаты и их ограничения. Изменения solver-кода
в рамках этого аудита не выполнялись.

## Дополнение: путь к первому инженерному пилоту

Текущий статус — инженерный прототип с численно проверенными ограниченными
профилями, не квалифицированный промышленный продукт. Добавлены
[динамика двигателей](INDUCTION_MOTOR_RU.md),
[тепловая реплика и CSV-сверка](MOTOR_THERMAL_AND_VALIDATION_RU.md).

Для первого пилота выбран проверяемый сценарий: автономная инженерная оценка
пуска/самозапуска группы двигателей в сбалансированной промышленной сети.
В [машиночитаемом плане](../plans/industrial-readiness.yaml) раздел
`first_pilot_acceptance` фиксирует пять ворот приёмки:

1. Паспорт целевого оборудования, подходящая механическая нагрузка,
   инициализация и чувствительность к параметрам.
2. Независимые разрешённые измерения I/U/скорости, сетевой импеданс, сведения
   о датчиках/времени и отложенные случаи без подгонки на них.
3. Замороженный воспроизводимый пакет: среда, параметры, данные, сценарий,
   хеши, отчёт и повторение другим инженером.
4. Измеренная производительность и отказоустойчивость именно на целевой
   схеме/группе; границы размера в коде не заменяют такой проверки.
5. Заранее согласованные критерии по успешному/неуспешному пуску,
   восстановлению, токам, напряжению, скорости и trip, пройденные на withheld случаях.

Это пять крупных блоков работ, не пять мелких задач и не процент готовности.
Календарный срок пока нельзя надёжно вывести из количества тестов: отсутствуют
целевой объект, реальные записи и согласованный протокол приёмки. Агент может
реализовать код и обработку данных, но не получить натурное подтверждение
из синтетических примеров. Поэтому первые пилоты возможны по ограниченному
профилю после этих ворот, без ожидания всей библиотеки моделей.

До широкого промышленного моделера дополнительно остаются совместная DAE
GENROU и двигателей, GENSAL, преобразователи/островные режимы, более полная
моторная и тепловая физика, внешний динамический корпус, неопределённость
параметров, разреженная динамика больших систем и квалифицированная поставка.
Сравнительное превосходство над другими симуляторами требует отдельного
сопоставления на одних задачах и данных; оно пока не доказано.

Реализован следующий пункт P1: [нагруженная инициализация группы двигателей](MOTOR_OPERATING_POINT_RU.md), включая тепловой начальный режим, вязкую/квадратичную/сглаженную фрикционную нагрузку и скачок момента. Подтверждение модели целевого привода, чувствительность и натурные данные остаются открытыми.

Добавлен [runner конечных параметрических экспериментов](MOTOR_SENSITIVITY_RU.md) с отдельными критериями и неполным результатом при отказе любой точки. Обоснование диапазонов/корреляций и натурная проверка P1/P2 остаются открытыми.

Реализован первый [совместный профиль генератора и двигателя](COUPLED_GENERATOR_MOTOR_RU.md): GENCLS без регуляторов, единая сеть, шестисценарный независимый SI-эталон. Следующим этапом добавлены [TGOV1/SEXS в совместном GENCLS/motor профиле](REGULATED_COUPLED_RMS_RU.md): согласованная инициализация, ограничители, уставки и независимые SI/ANDES проверки. Совместные GENROU/PSS, острова и натурная квалификация остаются открытыми.
