# Совместная проверка прямого пуска и повторного включения

Профиль: один источник, одна симметричная линия без зарядной проводимости,
двухклеточный двигатель и GENROU на общей шине, TGOV1 и SEXS. Используются
синтетические паспорта. Это численная верификация, не приёмка реального объекта.

Добавлены пять воспроизводимых случаев: холодный прямой пуск, провал напряжения
под нагрузкой, ступени уставок регуляторов, провал при насыщении генератора,
отключение двигателя с последующим повторным включением. В последнем случае
это заданные команды, а не автоматический самозапуск контактора.

Независимая реализация `benchmarks/genrou_coupled_reference.py` теперь решает
токи статора, обеих физических клеток и генератора общей комплексной системой
в омах/генри. Интегрируются потокосцепления клеток; инициализация GENROU выполнена
по физическим фазорам, регуляторы реализованы через scipy.signal, интегратор
DOP853. Основной решатель использует редуцированные ЭДС и Radau. Проверка не
вызывает его константы двигателя, сетевые штампы, инициализацию или RHS.
Одноклеточные восемь исторических сценариев также перепроверены.

Сравниваются скорость, ЭДС, ток, напряжение и P/Q двигателя, состояния GENROU,
угол и скорость ротора генератора, TGOV1/SEXS и мощность источника, включая
обе стороны заданных событий. Допуски сохранены из одноклеточного корпуса:
100 W/var для мощности, 1e-5 для скоростей и угла, 1e-4 для прочих каналов.
Максимальная ошибка скорости двигателя в этих пяти случаях — 7,35e-9 о.е.,
мощности — 0,047 W/var. Автоматические контакторы и неподдерживаемые события
явно отклоняются.

В холодном случае синтетический генератор имеет номинал 8 MVA, чтобы обеспечивать
реактивную мощность заторможенного двигателя. Исторический паспорт 2 MVA
приводит к выходу требуемого возбуждения за пределы SEXS; пределы регулятора
не повышались для обхода этой проверки.

Воспроизведение из корня репозитория:

```sh
python3 -m benchmarks.joint_double_cage_reference --out /tmp/joint-double-cage
python3 -m pytest -q tests/test_joint_double_cage_reference.py
```

Артефакты: `reports/joint-double-cage-si-2026-10-31/summary.json`, исходные
паспорта, обе траектории с маркировкой сторон событий и поканальные ошибки.
Хеши фиксируют код основной модели и независимых реализаций.

Остаются: расширение внешнего совместного ANDES-корпуса на выбег и повторный пуск,
реальные паспорта двигателя/сети/механизма, синхронные U/I/скорость с оценкой
погрешности измерений и отдельные приёмочные случаи. Также не закрыты EMT,
насыщение двигателя, непрерывное вытеснение тока и обратная связь температуры
ротора. Двухклеточная модель не доказывает покрытие этих эффектов. Промышленная
квалификация и превосходство над другими симуляторами не заявляются.

## Внешний совместный корпус

Для холодного пуска, провала источника и ступеней регуляторов этот этап теперь
выполнен: [ANDES GENROU + Motor5, четыре случая и сгущение шага](ANDES_JOINT_DOUBLE_CAGE_RU.md).
Внешняя сверка физического выбега, повторного включения, автоматики и PSS/КЗ
остаётся отдельной задачей. Текущие пять SI-случаев сохраняются как независимая
проверка физической схемы, включая заданное повторное включение.
