# MNLEX2: конкретный UEL и независимый Modelica-эталон

## Профиль и происхождение

`coupled_rms` принимает до восьми `underexcitation_limiters` с уникальными ID
существующих GENROU с SEXS. Модель называется `MNLEX2_OpenIPSL_3_1_0`:
это конкретная открытая реализация семейства MNLEX2, а не утверждение
соответствия всем вариантам PSS/E, IEEE 421.5 или настройкам изготовителя.

Источник: [OpenIPSL 3.1.0, MNLEX2.mo](https://github.com/OpenIPSL/OpenIPSL/blob/0ee96c3bcf71330916fbaba60a82eeaac5e1ffb5/OpenIPSL/Electrical/Controls/PSSE/UEL/MNLEX2.mo).
Закреплены коммит `0ee96c3bcf71330916fbaba60a82eeaac5e1ffb5`, OpenModelica
1.27.2 и Modelica Standard Library 4.0.0. Лицензия BSD-3-Clause сохранена в
`power_grid_env/assets/licenses/OpenIPSL-LICENSE.txt` и включается в wheel.
Параметры сетевых примеров авторские, не паспортные или измеренные уставки.

## Уравнения и единицы

```
e = P² + (Q − Q_0 V²)² − (Radius V²)²
u = clip(z, 0, MEL_MAX)
f = K_F2/T_F2 · (u − h)
dz/dt = [K_M (e − f) − z] / T_M
dh/dt = (u − h) / T_F2
AVR_error = Vref − |Vterminal| + PSS_output − OEL_bias + u
```

`P`, `Q` — выдаваемые статорным портом мощности в собственной номинальной
VA-базе машины; `V` — напряжение на стороне машины в её номинальной базе.
После открытия статора `P=Q=0`, а напряжение считывается со стороны машины.
Базис сети и порядок паспортов не выбирают уставки ограничителя.
Постоянные времени и коэффициенты положительны. Нулевые коэффициенты,
выбирающие специальные ветви исходных блоков OpenIPSL, в этот профиль не входят.

Характеристика — **полная окружность**. Положительный сигнал возникает вне
окружности, в том числе выше её верхней дуги; дополнительной проверки знака
реактивной мощности в исходной модели нет. Нельзя использовать эту окружность
как универсальную границу устойчивости или паспортную диаграмму способности.

## Необрезанное состояние и сбросы

Исходный `SimpleLagLim` ограничивает выход, но продолжает интегрировать
необрезанное состояние `z`. Когда `z<0` и его свободная производная становится
положительной, состояние сбрасывается в 0. При `z>MEL_MAX` и отрицательной
производной оно сбрасывается в `MEL_MAX`. Память `h`, потоки ротора, скорость
и состояния AVR при этом не сбрасываются.

Это семантика исходного OpenIPSL 3.1.0, **не** лаг с проекцией производной.
Каналы `raw_lag_state_pu` и `output_pu` различны намеренно. Превышение предела
необрезанным `z` не скрывается и не трактуется как нарушение контракта;
предел выхода и численная ограниченность памяти обратной связи проверяются.
События `uel_lag_reset` и `uel_lag_region_enter` экспортируются отдельно.
Сброс и немедленная смена области составляют одну пару pre/post; защиты и
команды одного времени проходят через общий атомарный обработчик.

## Начальная точка

`inactive_equilibrium` — режим по умолчанию: `z=K_M e`, `h=0`, выход равен
нулю; проверяются исходные производные. Он пригоден для загруженной рабочей
точки сети. `zero_output_startup` задаёт `z=h=0`, как исходная MNLEX2;
внутренний лаг затем имеет собственный переходный процесс. Этот режим
не принимается как загруженное полное равновесие.

Начальная точка должна находиться строго внутри окружности, с учётом только
ошибки машинного округления: требуется `e < −64·eps·max(1, Radius²)`
в pu². Активный ограничитель или граница не маскируются
изменением радиуса, задания AVR или мощности машины.

## Воспроизведение

```bash
python -m power_grid_env.cli run-study \
  cases/studies/generator_underexcitation_recovery.json --out /tmp/mnlex2.json

# Необязательный эталон: скачивание закреплённых архивов в отдельный каталог.
# Нужны Linux x86_64 с glibc >= 2.38, gcc/g++, make, dpkg-deb и LAPACK.
python -m benchmarks.modelica_reference_setup --root /tmp/pge-modelica-reference --fetch

export PGE_OPENMODELICA_ROOT=/tmp/pge-modelica-reference
export OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1
python -m pytest tests/test_generator_underexcitation.py tests/test_mnlex2_native_reference.py
python -m benchmarks.mnlex2_native_reference --root "$PGE_OPENMODELICA_ROOT" --out reports/mnlex2-native-new
python -m benchmarks.generator_underexcitation_validation --out reports/mnlex2-network-new
```

При наличии архивов `--fetch` не требуется. Хеши восьми архивов записаны в
`requirements/modelica-reference.json`; проверяются также 5359 установленных
файлов компилятора и библиотек против содержимого закреплённых архивов.
Подмена исходников или отсутствие компилятора приводят к отказу, а не к
подстановке другого расчётного ядра. Основной пакет OpenModelica не требует.

## Два независимых уровня проверки

1. Исходный компонент MNLEX2 исполняется настоящим OpenModelica/DASSL.
   Нативные расчёты выполняются до первичной траектории. Корпус содержит
   постоянный режим, активацию и восстановление, верхнее ограничение,
   изменение напряжения и активной мощности, другую динамику обратной связи,
   неактивное равновесие и плавное изменение входов. На каждый случай идут
   три точности DASSL: 1e-8, 1e-10, 1e-12. Сравниваются выход, необрезанное
   состояние, feedback и ошибка окружности, а не только конечное значение.
2. Полная сеть с генераторами, двигателями, регуляторами и UEL решается также
   независимой SI-моделью обмоток с DOP853 вместо первичного Radau. Она имеет
   собственные уравнения, восстановление мощности, состояния и обработчик
   сбросов; производственные функции UEL не импортируются.

Нативный наблюдатель использует независимые маркеры заранее объявленной
сетки экспорта. Счётчик наблюдений не подключён к ограничителю. Это устраняет
пропуски точек CSV около событий OpenModelica. Часы первичных событий в
эталон не передаются; интерполяция через скачки необрезанного состояния
не применяется. Для неактивного равновесия в Modelica явно задано то же
начальное условие внутреннего лага; уравнения исходного блока не изменены.

Сетевой корпус: удержание, активация, восстановление, недостаточная управляющая
способность, две машины с UEL, насыщение, открытие статора, защита поля,
пуск двигателей, холодный запуск внутреннего лага и совместная работа с OEL.
Шесть отрицательных входов должны отклоняться. Сравниваются полные траектории,
порядок и время событий, баланс токов, непрерывность потоков и памяти.

Это **не** native-валидация полного замкнутого сетевого контура MNLEX2.
Нативно проверен сам компонент; полный контур проверен отдельной SI-моделью.
Старые ANDES-адаптеры явно отклоняют UEL до запуска рабочего процесса.
Малосигнальный анализ гибридных сбросов пока также отклоняется явно.

## Почему стандартный OEL остаётся отдельной задачей

[Соседний PSSE OEL в том же коммите](https://github.com/OpenIPSL/OpenIPSL/blob/0ee96c3bcf71330916fbaba60a82eeaac5e1ffb5/OpenIPSL/Electrical/Controls/PSSE/OEL/OEL.mo)
объявляет `TIME1`, `TIME2`, `TIME3`, но не использует их в уравнениях и
связях блоков. Некоторые начальные выходы его интеграторов — 6 и 7,5 при
стандартном диапазоне от −0,05 до 0. Эти наблюдения об исходниках не являются
проверкой нормативной модели PSS/E. Такой блок не выбран эталоном выдержек
времени; существующий droop OEL не переименован в стандартный OEL.
Следующая задача — выбрать конкретный OEL с исполняемыми проверенными
уравнениями выдержек/возврата и проверить его настоящий замкнутый контур.

## Проверенный результат этой секции

Пакет: `reports/mnlex2-final-2026-11-02/delivery.json`.
Прошли 8 компонентных случаев и 24 запуска исходной Modelica-модели.
Максимальные ошибки на самой точной ступени: выход 3,06·10⁻¹⁰ pu,
необрезанное состояние 4,00·10⁻¹⁰ pu, feedback 4,67·10⁻¹¹ pu;
ошибка окружности 1,23·10⁻¹⁵ pu². Допуски зафиксированы до итогового прогона:
2·10⁻⁷ для динамических каналов и 1·10⁻¹⁰ для ошибки окружности.

Прошли 11 полных сетевых SI-пар и 6 отрицательных входов. Максимальное
расхождение времени событий — 8,46·10⁻⁸ с при допуске 1·10⁻⁶ с. Потоки
ротора и память обратной связи сохраняются при сбросах внутреннего лага.
Сценарий совместной работы OEL/UEL точно воспроизведён из замороженных
исходников вне рабочего дерева — и первичным решателем, и SI-моделью.

Два wheel детерминированной сборки совпали. Установка из закреплённого
wheelhouse в два новых venv без system-site-packages прошла `pip check`,
импорт из пустого каталога, воспроизведение двигателя и OpenDSS smoke.
Новый MNLEX2 CLI дал одинаковые каналы, время и события в обоих venv;
наличие BSD-лицензии проверено в wheel и установках. Сценарий новых CLI из
CI YAML также исполнен локально. Хост один; удалённый запуск CI пока не
подтверждён. Все промежуточные неуспешные опыты исключены из итогового пакета.


На момент выпуска MNLEX2 полностью проверена коллекция **1290 уникальных тестов** в 101 файле,
включая 61 новый тест: ошибок и пропусков нет. Покрытие получено точным
совпадением новой коллекции node IDs с пофайловыми JUnit-квитанциями текущих
исходников и эталонов. Необязательные Modelica и motulator проверки выполнены
с закреплёнными пакетами; HTTP-тест выполнен с разрешённым локальным loopback.

Для следующего OEL уже найден конкретный кандидат:
[Dynawo OEL2C, закреплённый исходник](https://github.com/dynawo/dynawo/blob/b932ef89dedb5db3138c5ca7d6c0cc26c49f6546/dynawo/sources/Models/Modelica/Dynawo/Electrical/Controls/Machines/OverExcitationLimiters/Standard/Oel2c.mo).
Файл объявляет IEEE (2016) OEL2C, включая параметры мгновенного и теплового
пределов, задержки и охлаждения. На момент выпуска секции MNLEX2 было проверено только наличие исходника.
Последующая секция закрепила зависимости, исполнила исходную модель,
выделила численный вариант cap-guard-v1 и проверила его выдержки, возврат
и замкнутую обратную связь; её результаты приведены по ссылке ниже.

Следующая секция реализовала [OEL2C и нативную обратную связь](OEL2C_VALIDATION_RU.md).
Совместный холодный сценарий использует явный `zero_output_startup` MNLEX2.
Нативным в этом сетевом эталоне является блок OEL2C; MNLEX2 сети остаётся
независимой SI-реализацией. Это не повышает автоматически квалификацию
стационарного UEL или всей сети Dynawo.
