# Выбег, остаточное напряжение и повторное включение двигателя

## Что изменено

Профиль пуска/самозапуска различает напряжение шины и напряжение на машинной
стороне контактора. Пока контактор замкнут, напряжения совпадают. После открытия
ток статора равен нулю, а машинное напряжение равно остаточной внутренней ЭДС;
её состояния продолжают вращаться и затухать. Напряжение питающей шины при этом
может оставаться номинальным. Положительная последовательность RMS не описывает
быстрый переходный процесс индуктивности статора или апериодическую составляющую.

Новые каналы для каждого двигателя:

- `terminal_voltage_pu` — модуль напряжения машинной стороны;
- `terminal_e_real_pu`, `terminal_e_imag_pu` — его синхронные координаты;
- `breaker_voltage_difference_pu` — модуль разности сетевого и машинного фазоров.

Все величины приведены к номинальному напряжению двигателя. При замкнутом
идеальном контакторе разность строго нулевая. Существующий `bus_voltage_pu`
сохраняет смысл напряжения сетевой стороны, включая отключённый двигатель.

Каждая команда `motor_close`, в том числе заблокированная тепловой защёлкой,
записывает `reclose_diagnostic`: состояние подключения, напряжения обеих сторон,
разность фазоров и фаз перед всей одновременной группой событий, а также ток
и состояние после всей группы. Фаза равна null, если хотя бы один модуль не
превышает 1e-12 о.е. Это численная граница определения угла, не уставка защиты.
Значения pre_batch/post_batch не выдаются за промежуточные состояния между
командами с одной временной отметкой. Диагностика не разрешает и не запрещает
включение: существующая тепловая защёлка продолжает блокировать повторную команду.
Ток после группы — RMS-фазор модели, не мгновенный ударный ток EMT.

## Точные и независимые контрольные случаи

`benchmarks/motor_coast_reference.py` проверяет четыре случая: короткий и длинный
бестоковый перерыв, вязкий механизм и ненагруженный двигатель. Все случаи
синтетические. Проверка состоит из двух разных эталонов:

1. На открытом статоре используется точное решение, условное на состоянии при
   открытии. Для вентиляторного момента K·ω², ω>=0, a=K/(2H):
   ω(t)=ω0/(1+a·ω0·t), интеграл ω равен log(1+a·ω0·t)/a.
   Для вязкого момента b·ω: ω(t)=ω0·exp(-b·t/(2H)).
   ЭДС E(t)=E0·exp(-t/τ-j·ωbase·(t-интеграл ω)), где τ=Lr/Rr.
   При нулевой нагрузке скорость постоянна. Ток статора точно нулевой.
   Условие на начальном состоянии не проверяет правильность самой инициализации.
2. Вся траектория, включая независимую инициализацию и обе стороны коммутаций,
   сравнивается с физической SI-схемой статора/ротора, переменными потокосцепления
   и другим интегратором DOP853 в `benchmarks/induction_reference.py`.
   Эталон не использует производный RHS, Якобиан или сетевые stamps продукта.

Допуск точного выбега — 2e-6 о.е.; полной SI-траектории: скорость/ЭДС 2e-5 о.е.,
ток 1e-4 о.е., напряжение шины 1e-5 о.е., P/Q 100 Вт/вар.
Исходники и случаи фиксируются хешами, необработанные ряды сохраняются.
Это независимая реализация уравнений в том же проекте; это не внешний двигатель
и не натурное подтверждение.

Нативный ANDES Motor3 в установленной версии умножает производные скорости и
ЭДС на ue. Его выключение замораживает состояния. Поэтому предыдущая сверка
холодного пуска с ANDES не расширяется молча на свободный выбег. Исходники
`.andes-deps/andes/models/motor/motorbase.py` это явно показывают.

## Сторона измерения и воспроизведение

`MotorTraceProtocol.voltage_measurement_location` задаёт `grid_side` или
`motor_side`. Для старых протоколов default — `grid_side`; для нового измерения следует
явно указывать место датчика. Колонки CSV остаются SI: time_s/current_a/
voltage_ll_v/speed_pu. Для motor_side нужен именно `terminal_voltage_pu`:
при отсутствии канала сравнение завершается ошибкой и не подставляет напряжение
шины. Выбор входит в протокол и его хеш.

Motor bundle классифицирует новые каналы в существующую фиксированную абсолютную
погрешность pu. Replay теперь сравнивает весь вложенный журнал событий, включая
уровень/порог теплового реле и диагностику включения. Время, угол и тепловые
величины используют соответствующие допуски; остальные численные значения — pu.
Структура, строки, bool и null должны совпадать. Пересчёт совпадающих каналов
не скрывает изменение журнала событий. Исторические bundles воспроизводятся
с соответствующим архивным wheel; текущий код не принимает устаревший хеш.

```bash
python3 -m benchmarks.motor_coast_reference --out /tmp/motor-coast
python3 -m pytest -q tests/test_motor_coast.py tests/test_motor_bundle.py tests/test_motor_trace.py
```

## Что ещё требуется

Не закрыты нелинейность/насыщение двигателя, double-cage, skin effect и VFD,
взаимодействие реальных контакторов с провалом питания, автоматическое решение
по синхронизму, повреждения ротора, OEM-тепловые кривые и натурные измерения.
Инженер должен определить допустимые разности напряжений/фаз и токи до приёмки.
Наличие диагностических каналов не устанавливает безопасные уставки и не
повышает `industrial_profile_qualified` или `field_validated`.

## Наблюдения контрольного корпуса

В синтетическом short случае перерыв 30 мс оставляет 0,864 о.е. остаточного
напряжения, разность фаз перед включением 0,474 рад, ток после включения
2,241 о.е. В long случае перерыв 700 мс оставляет 0,312 о.е., но разность фаз
составляет -2,839 рад, а ток 6,381 о.е. Значения округлены; исходные ряды
и допуски находятся в `reports/motor-coast-reclose-2026-10-31/coast/`.
Эти случаи показывают, что одного уменьшения остаточного напряжения недостаточно
для оценки включения; они не устанавливают оптимальную выдержку или монотонную
зависимость для других машин. Точный выбег совпал с моделью в пределах
1,54e-8 о.е. по всем проверенным координатам (округлено вверх).

Холодный пуск повторно проверен по четырём случаям ANDES для текущего хеша кода.
Повторяемый wheel прошёл две офлайн-установки, pip check, OpenDSS smoke и
тепловой bundle. Дополнительно bundle короткого выбега создан из установленного
wheel вне checkout и воспроизведён в обоих venv со всеми новыми каналами и
вложенным журналом включения. Это один хост; проверка другой машины остаётся
открытой. Отчёты лежат в `installation/` и `installed-reclose/`.

Полная регрессия текущего кода: **553 теста, 0 ошибок, 0 пропусков**.
XML, сводка поставки и манифест хешей сохранены рядом с отчётами.
