# Контактор и автоматический самозапуск при прямом пуске

Первый способ пуска, выбранный пользователем: **прямое включение в сеть**.
Параметры конкретного двигателя, механизма и площадки пока не получены.
Профиль реализован в motor_start/scipy и совместном coupled_rms; промышленный
допуск и натурная точность не присваиваются.

## Объявленная модель

Опциональный паспорт `motors[].contactor` описывает эффективную управляющую
логику контактора. Это не электромагнитная модель катушки, не движение якоря,
не дуга и не EMT коммутация фаз. Питание катушки задаётся явно через
`sense_node_id`: пороги относятся к номинальному напряжению этого узла,
в том числе при питании от отдельного узла управления в поддерживаемой
связной AC-сети. Независимый DC-источник и электрическая цепь катушки пока
не моделируются.

Пример синтетического паспорта, не уставки для реального оборудования:

```json
{
  "model": "hysteretic_voltage_contactor",
  "sense_node_id": "src",
  "dropout_voltage_pu": 0.65,
  "pickup_voltage_pu": 0.85,
  "dropout_delay_s": 0.08,
  "pickup_delay_s": 0.12,
  "minimum_off_time_s": 0.25,
  "maximum_automatic_restarts": 2
}
```

Порог возврата строго выше порога отпадания. Положительные выдержки не меньше
1 мкс, минимальная пауза неотрицательна. Начальная память гистерезиса задаётся
состоянием контактора: для замкнутого напряжение выше нижнего порога считается
доступным, для разомкнутого требуется верхний порог. Начально разомкнутый
двигатель автоматически не включается.

При пересечении нижнего порога сверху напряжение становится недоступным,
запускается выдержка отпадания. При пересечении верхнего порога снизу оно
становится доступным. **В промежутке между порогами память сохраняется**:
таймер отпадания не сбрасывается от частичного восстановления в эту полосу.
Это явно гистеретическая логика, а не непрерывная интеграция дефицита напряжения.

После автоматического открытия разрешён самозапуск, если не исчерпано число
автоматических включений. При доступном напряжении время включения равно
максимуму из момента доступности плюс pickup_delay и момента открытия плюс
minimum_off_time. Потеря доступности отменяет выдержку возврата; следующая
доступность начинает её заново. Счётчик включений действует на весь горизонт,
самопроизвольно не обнуляется; ноль запрещает автоматический возврат.
Ручное открытие запрещает ожидающий автопуск. Успешное ручное включение может
вновь запустить последующую автоматическую последовательность, но не расходует
счётчик автопусков. Тепловая защёлка имеет приоритет над любым включением.

## События, таймеры и измерения

Напряжение оценивается из общей узловой сети с текущими состояниями машин.
Его непрерывные пересечения обнаруживаются корнями solve_ivp/Radau. Таймеры
задаются абсолютными сроками и создают внутренние границы интегрирования;
они не округляются к выходному шагу. Как и прочие корни SciPy, это численная
проверка пересечений, а не гарантия обнаружения нескольких быстрых пересечений
внутри одного шага; для быстрого процесса необходима проверка измельчением шага.

При одной временной отметке сначала обрабатывается тепловая защита и
непрерывные пересечения, затем заданные сетевые/источниковые команды, ручные
моторные команды и автоматические действия. Перед ручными командами
пересчитываются напряжения после всех немоторных команд. Поэтому их порядок
в JSON не разрешает включение в одновременно обесточенную сеть.
Ручное включение проверяет гистерезисную доступность и тепловую защёлку;
автоматические выдержки возврата к явно заданной ручной команде не применяются.
Восстановление питания на самой границе отпадания отменяет автоматическое
открытие, а новый провал на границе возврата отменяет автопуск.

Состояния потока и скорости при коммутации сохраняются. Все изменения в одной
отметке имеют одну пару pre_event/post_event, а журнал указывает cause
`undervoltage_timer` или `automatic_restart`, доступность напряжения и диагностику
разности напряжений при включении. Почти совпавший регулярный выходной отсчёт
в пределах 64 машинных epsilon от событийной границы не дублируется. Это
устранение артефакта арифметики .3 против .2+.1; физическое время события не
подгоняется под эталон или выходной шаг.

Новые каналы: `contactor_sensed_voltage_pu`, `contactor_voltage_available`,
`contactor_pending_restart`, `contactor_restart_count`, `contactor_timer_active`,
`contactor_timer_remaining_s`. Неактивный таймер имеет remaining=0 и active=0.
Replay проверяет bool-каналы и счётчик точно, оставшееся время — по временному
допуску, напряжение — по pu-допуску, весь журнал — рекурсивно.

`maximum_contactor_transitions` ограничивает число записей автоматической логики
(по умолчанию 64, максимум 512). Превышение — незавершённый расчёт со статусом
contactor_control_failed, а не усечённый успех. Прогноз объёма trace учитывает
новые каналы и внутренние границы, сохраняя бюджет двух миллионов скаляров.
Модальная задача с таким паспортом отклоняется: таймеры/переключения нельзя
молча исключить и объявить собственные значения всей гибридной системы.

## Проверяемый корпус

`cases/contactor/reference-matrix.json` заранее задаёт действия для шести
синтетических сценариев: задержанный возврат, короткий провал без отключения,
ограничение минимальной паузой, восстановление в полосу гистерезиса,
исчерпание числа пусков и разнесённое включение двух двигателей.

Эталонные времена не копируются из результата. Матрица создана из объявленных
ступеней питания и выдержек до запуска бенчмарка. По ней строится отдельный
StudySpec с заданными переключениями, а моторная траектория считается физической
SI-схемой статора/ротора и DOP853 без производственного RHS, stamps и релейного
автомата. Проверяются все машины, обе стороны событий и заданные допуски:
время действий 1e-8 с, скорость/ЭДС 2e-5 о.е., ток 1e-4 о.е., напряжение
1e-5 о.е., P/Q 100 Вт/вар. Нормализация SI-событийной оси ограничена 64 epsilon.
Это независимая реализация физической части в том же проекте, не внешний
контакторный движок и не натурная валидация.

Отдельные тесты проверяют непрерывный возврат напряжения при разгоне: его корень
сопоставляется с независимой SI-схемой и измельчением шага. Проверены ручной запрет,
начальное размыкание, точные совпадения команд/таймеров, тепловой приоритет,
лимит переходов, неизвестный узел измерения, повтор bundle и совместный RMS.

```bash
python3 -m benchmarks.motor_contactor_reference --out /tmp/motor-contactor
python3 -m pytest -q tests/test_motor_contactor.py
```

## Оставшаяся промышленная приёмка

Нужны реальные параметры катушки/питания управления, времена механического
отпадания и замыкания, схема удержания и ручного сброса, OEM-тепловые кривые,
пределы допустимого повторного включения, характеристики механизма, сеть и
синхронные записи U/I/скорости с неопределённостью. Для многосекционной площадки
нужны реальные последовательности восстановления и удержание напряжения при
поочерёдном пуске групп. Фиксированные синтетические выдержки этого не заменяют.
Дальнейшие задачи: оценка конечного набора выдержек с заранее заданными
критериями, OEM-паспортная квалификация и независимая инженерная приёмка.

## Артефакты текущего кандидата

`reports/motor-contactor-2026-10-31/reference/` содержит шесть исходных расчётов,
независимые SI-ряды, oracle-study с заранее заданными действиями и сводку.
`continuous-pickup/` содержит ещё три расчёта с шагами 0,037/0,005/0,0005 с.
Разброс времени непрерывного возврата — 7,71e-10 с (округлено вверх); независимая
SI-невязка на мелком шаге — 1,78e-11 о.е. Одинаковое время корня у двух
крупных ограничений шага само по себе не выдаётся за доказательство сходимости:
для мелкого шага зафиксировано увеличение фактической работы интегратора.

Четыре исходных холодных пуска повторно прошли ANDES на текущем коде.
Две сборки wheel побайтно совпали; две чистые офлайн-установки проверены через
pip check, OpenDSS smoke и тепловой replay. Дополнительно исследование
разнесённого автоматического пуска двух двигателей запечатано и воспроизведено
в обоих установленных окружениях вне checkout. Это один хост, без натурных данных.

Полная регрессия текущего кандидата: **570 тестов, 0 ошибок, 0 пропусков**.
XML, сводка delivery.json и манифест хешей сохранены в каталоге отчётов.
