# Внешняя сверка и масштабирование пуска двигателей

Первый промышленный профиль — пуск и самозапуск двигателей. Этот этап усиливает
численную проверку и поставку; промышленная и натурная квалификация остаются открыты.
Артефакты: `reports/motor-validation-scale-2026-10-31/`.

## Аналитический Якобиан

`power_grid_env/motor_jacobian.py` вычисляет производные электрических состояний,
скорости и тепловых состояний после исключения линейной сети. Если Y — матрица
узловой проводимости, то отклик напряжений на внутреннюю ЭДС получается через
решение Y·R=B. Производная токов двигателей D=(R-I)/Z учитывает собственную и
взаимную связь машин. Кэш сбрасывается при каждой новой факторизации сети,
включая отключение контактора. Механическая производная учитывает вентилятор,
вязкое и сглаженное сухое трение; тепловая — производную квадрата тока.

Radau использует этот Якобиан для motor_start, а инициализация — его локальный
блок. Coupled RMS с генераторами продолжает использовать полные конечные разности:
моторный блок нельзя выдать за производную всей совместной системы.
Проверки включают центральные разности в неравновесных состояниях, тепловое
отключение, разнесённые двигатели и трансформаторы Dyn11/YNd1/Dyn5.
Матрица связи двигателей плотная: масштабирование числа машин остаётся ограниченным.

## Независимые уравнения ANDES Motor3

`benchmarks/andes_motor_reference.py` сравнивает четыре холодных пуска: номинальный,
повышенная инерция, слабый источник, другая частота и база мощности. Используются
нативные уравнения Motor3 и трапецеидальный интегратор ANDES, три шага
0,0005/0,00025/0,000125 с. Исходники внешнего движка фиксируются хешами.

Область: один двигатель, две шины, последовательный источник и линия,
вентиляторная нагрузка, без коммутаций, тепловой защиты и частотного привода.
После начального потока мощности включается двигатель и решается G=0 при
фиксированных нулевых ЭДС и скорости. Невязка G проверяется отдельно; требовать
F=0 у холодного пуска физически неверно. Время каждого нативного шага явно
соответствует его правому концу; сдвиг кривых и подбор параметров не применяются.

Базы и координаты сопоставляются явно: Ereal=e1q, Eimag=-e1d, speed=1-slip.
В установленном ANDES механический полином записан как aa+bb·slip+c2·slip²,
где aa=c1+c2+c3, bb=-c2-2c3. Поэтому для K·speed² коэффициенты равны
(-K/2,K,K/2) с пересчётом базы. Проверяются именно выражение исходника,
тождество коэффициентов и численная алгебраическая невязка; промежуточный
отрицательный коэффициент не означает отрицательный физический момент.

Предварительно фиксированные допуски на самом мелком шаге: скорость 1e-5 о.е.,
ЭДС/ток/момент 1e-3 о.е., напряжение 1e-4 о.е., P/Q 1000 Вт/вар.
Также требуется уменьшение ошибки скорости при уточнении шага.
Это внешний численный эталон ограниченной модели, а не доказательство
правильности любых двигателей, пространственной сети или натурного самозапуска.

## Измерение масштаба

`benchmarks/motor_scale.py` запускает шесть синтетических ячеек: 64/4, 512/16,
2000/32 узлов/двигателей, радиальная и замкнутая сеть; дополнительно два
самозапуска после провала напряжения до 0,6 о.е. и восстановления.
Самозапуск здесь — разгон подключённых двигателей после провала, без свободного
выбега отключённой группы. Горизонт 2 с, выходной шаг 0,02 с.

Общая мощность двигателей фиксирована 1 МВА, фоновая нагрузка 100 кВт;
это контролируемая синтетическая нагрузка, не конкретная площадка.
Каждая политика Якобиана исполняется трижды в новом процессе, порядок чередуется,
BLAS ограничен одним потоком. Сохраняются время решения, CPU, фактические вызовы
RHS, полное время процесса, Linux peak RSS, хеш полного результата и моторные
каналы. RSS включает импорт, сборку, решение и сериализацию; время решения их
не включает. Сравниваются все сохранённые моторные каналы с допуском 2e-6 о.е.
Это эквивалентность двух численных политик одного решателя, а не внешний
физический эталон большой сети или сравнение скорости с другими симуляторами.
Три повтора не дают SLA/p95, а 2000 узлов и 32 машины не означают любой масштаб.

## Реальные опубликованные данные

Проверен [набор токов пуска Zenodo](https://zenodo.org/records/17048028),
DOI 10.5281/zenodo.17048028, лицензия CC BY 4.0. Авторство и исходные метаданные
сохранены в `zenodo-source-metadata.json`; аудит — `public-data-eligibility.json`.
Архив проверен по опубликованному MD5 и SHA-256; исходные файлы описаны хешами.
В репозиторий архив не копируется, ноутбук и MATLAB-файлы не исполняются.

В архиве 43 исходные записи, включая 10 healthy по выборке p0_* из авторского
ноутбука. Описание округляет частоту до 1150 Гц, README и ноутбук задают
1150,748 Гц; различие сохранено. Двухколоночные файлы не снабжены заголовком
единиц. Нормализованный FFT нельзя принимать за абсолютный измеренный ток.

Для приёмки нашего профиля недостаточно синхронных измерений U/I/скорости,
калибровки тока, параметров схемы замещения, инерции, нагрузки и сети.
Поэтому аудит не вычисляет оценку совпадения и не открывает field_validated.
Повреждённые роторы также выходят за healthy single-cage модель.

## Следующие обязательные этапы

1. Получить паспорт и схему целевой группы, токи/напряжения/скорость с общей
   временной шкалой, калибровкой и неопределённостью, механизм и события.
2. Зафиксировать обучающие и отложенные пуски, исходные параметры и допуски до
   идентификации; на отложенных записях не подбирать сдвиг времени и параметры.
3. Проверить самозапуск при реальных провалах и отключениях, контакторы,
   тепловые характеристики OEM, допустимую нагрузку и восстановление секций.
4. Повторить поставку на независимой машине и целевой ОС; зафиксировать
   требуемый размер сети, число машин, длительность, память и время.
5. Провести инженерную приёмку с независимой проверкой. До неё промышленный
   профиль не выпускается и превосходство над другими симуляторами не заявляется.

## Воспроизведение

Из корня репозитория, с установленным dev extra ANDES:

```bash
python3 -m benchmarks.andes_motor_reference --out /tmp/motor-andes
python3 -m benchmarks.motor_scale --out /tmp/motor-scale --repeats 3
python3 -m benchmarks.public_motor_data_audit --archive '/tmp/induction motor data.zip' --metadata /tmp/zenodo-17048028.json --out /tmp/motor-public-audit
python3 -m benchmarks.pilot_installation --work /tmp/motor-install-work --out /tmp/motor-install-report --wheelhouse /tmp/pilot-wheelhouse
```

Для аудита предварительно скачиваются оригинальный архив и JSON metadata записи
Zenodo. При несовпадении фиксированного SHA-256 аудит завершается ошибкой.
Для установки нужен wheelhouse зависимостей из hash-lock; рабочий каталог и
каталог отчёта должны быть новыми. Детали поставки см. `MOTOR_PILOT_DELIVERY_RU.md`.

## Результат внешней сверки и поставки

Четыре случая ANDES прошли все фиксированные допуски. Максимальная ошибка
скорости на мелком шаге — 1,295e-6 о.е.; тока — 2,900e-4 о.е.; мощности —
294 Вт и 277 вар (значения округлены вверх). Нативные исходники и необработанные
ряды сохранены рядом с отчётами. Источник ANDES в этом окружении — локальный
`.andes-deps`, версия 2.0.0; фактический путь записан в `environment.json`.

Две сборки wheel совпали побайтно. Два чистых venv на Linux x86_64 / CPython
3.12.9 прошли установку без сети с проверкой хешей, pip check, импорт вне
checkout, OpenDSS smoke и полный replay моторного bundle с синтетическим CSV.
Это повторяемость на одном хосте. Архив wheel позволяет воспроизвести именно
эту версию после последующих изменений исходников.

Полная регрессия: 542 теста, 0 ошибок, 0 пропусков; XML сохранён в `pytest.xml`.
Первый групповой прогон выполнялся параллельно регрессии и оставлен отдельно
в `scale-concurrent-regression/`; итоговый `scale/` повторён после её завершения.
Даже итоговый прогон на общем хосте не является гарантией производительности.

## Дополнение: поиск открытых измерений 31 октября

Новый источник LIAS, проверка исходных записей и очередь получения DOL-данных
описаны в [PUBLIC_DOL_DATA_ACQUISITION_RU.md](PUBLIC_DOL_DATA_ACQUISITION_RU.md).
Конфликт единиц скорости сохраняется явно; натурная приёмка не открыта.
