# Конечное сравнение выдержек и очередей самозапуска

Первый целевой профиль — прямой пуск двигателей от сети. Новая команда
`motor-restart` сравнивает явно перечисленные варианты выдержек возврата и
минимальной паузы контакторов. Она не ищет глобальный оптимум, не интерполирует
«безопасный диапазон» и не выдаёт выбранные значения за уставки реального объекта.

## Протокол до расчёта

`MotorRestartProtocol` содержит до 32 кандидатов, именованный базовый вариант,
критерии всех двигателей и окна напряжения заданных узлов. Каждый кандидат
обязан явно задать абсолютные `pickup_delay_s` и `minimum_off_time_s` для всех
двигателей с паспортом контактора. Частичное изменение с неявным наследованием
от предыдущего кандидата не допускается. Инерция, схема, механическая нагрузка,
пороги/выдержка отпадания, число автопусков и источник остаются исходными.
Порядок включения получается из заданных выдержек и состояния общей сети;
отдельная безопасная последовательность заранее не предполагается.

Каждый двигатель обязан иметь критерии конечной скорости, максимального
сохранённого тока, минимального напряжения за горизонт, подключения в конце
и восстановления скорости с выдержкой. Окно восстановления должно помещаться
в горизонт и содержать не меньше двух выходных шагов на выдержку. Это проверка
сохранённых отсчётов, а не сертификат непрерывного удержания между ними.

Окна напряжения определяют узел, начало/конец и нижнюю/верхнюю границу. Границы
окна обязаны лежать на заранее известной выходной или заданной событийной сетке;
пропущенная граница не достраивается интерполяцией. В начале используется правый
предел, внутри и на конце учитываются обе стороны коммутации. Напряжение
приведено к номиналу выбранного сетевого узла. Неперечисленные критические узлы
не становятся проверенными автоматически: состав приёмочных окон определяет
инженер до выполнения. Неизвестные узлы и неполный охват двигателей отклоняются.

## Выполнение и результаты

```bash
python3 -m power_grid_env.cli motor-restart \
  --study cases/studies/motor_contactor_staggered_group.json \
  --protocol cases/restart/direct-on-line-group.json \
  --out /tmp/dol-restart-study
```

Каждый кандидат получает независимую копию StudySpec, заново инициализируется
и выполняется в прерываемом процессе. Пакет содержит base-study.json,
protocol.json, environment.json, исследования и полные результаты отдельных вариантов, run.json
и манифест хешей. Протокол, физические входы и исполняемый код фиксируются до
выполнения. Базовый кандидат исполняется первым; отклонения метрик от него
не являются автоматическим ранжированием или оптимизацией.

`completed=true` означает завершённость всех численных расчётов и оценок,
а не прохождение каждым вариантом критериев. `candidates_within_sampled_limits`
содержит только явно проверенные прошедшие варианты **после завершения всего
набора**. Если один расчёт не завершён, не сохранён, повреждён или устарел,
список пуст и вывод inconclusive, даже если другие варианты прошли критерии.
Если весь набор завершён, но ни один не прошёл, результат отдельно помечается
no_declared_candidate_within_limits. Это не доказательство отсутствия подходящих
вариантов вне перечисленного набора.

Код CLI: 0 — завершён весь набор и есть хотя бы один прошедший кандидат;
2 — нет прошедших либо есть отказ/неопределённость; 3 — отмена или общий deadline.
Ограничиваются время каждого запуска, общий deadline и объём артефактов.
Метаданные Python/ОС, версий зависимостей и настроек потоков сохраняются
и повторно проверяются; их изменение даёт stale_runtime. Это контроль
воспроизводимости среды, не аутентификация измерений.
Изменение кода, пропуск временного интервала/канала, переполнение метаданных,
ошибка оркестрации не превращаются в успех. Завершённый пакет должен иметь финальный
статус и контрольные суммы. Если сбой записи не позволяет его сохранить,
оставшийся снимок running не считается завершённым результатом.

Исполнитель разделяется с motor-sensitivity, чтобы таймерные и параметрические
эксперименты применяли одинаковые правила отмены, заморозки и хранения.
Контракт motor-sensitivity сохранён; схема нового протокола экспортируется как
motor-restart.schema.json. Результаты не аутентифицируют происхождение натурных
данных и всегда сохраняют field_validated/industrial_profile_qualified=false.

## Независимая проверка

В синтетической матрице четыре варианта: одновременный, разнесённый, поздний и
с выдержкой за горизонтом. Критерии заданы в cases/restart/direct-on-line-group.json
до запуска. В данном примере только simultaneous проходит все сохранённые
критерии. Разнесённый вариант достигает конечной скорости, но не укладывается
в заданное окно восстановления; поздние варианты не восстанавливаются вовремя.
Это свойство конкретного примера и протокола, а не универсальное преимущество
одновременного пуска промышленной группы.

`benchmarks/motor_restart_reference.py` заново строит времена коммутаций из
входных ступеней и выдержек, не копируя производственный журнал. Для каждого
кандидата строится независимая физическая SI-схема статора/ротора с DOP853.
Отдельный расчёт критериев использует её скорости, токи, напряжения и заранее
заданные состояния контакторов. Проверяются все траектории, действия и совпадение
решения по каждому кандидату, включая непрошедшие варианты.

Эталон ограничен этим корпусом: одна общая моторная шина, один источник/линия,
один глубокий провал и восстановление. Неожиданная дополнительная коммутация
ломает проверку ожидаемых действий. Область не расширяется на произвольные
контакторы, топологии, защёлки и внешние реальные механизмы. Это независимая
реализация физики внутри проекта, не измерения и не внешний релейный движок.

```bash
python3 -m benchmarks.motor_restart_reference --out /tmp/restart-reference
python3 -m pytest -q tests/test_motor_restart.py tests/test_motor_sensitivity.py
```

## Что остаётся для площадки

Нужны паспортные моторы и механизмы, импедансы/топология, схема питания катушек,
OEM-тепловые данные, реальные условия восстановления, измерения U/I/скорости,
заранее согласованные допустимые токи, напряжения и времена, отдельные отложенные
случаи и независимая приёмка. Для ограничения ударного тока и механического
удара может понадобиться модель EMT; эти RMS-метрики такую гарантию не дают.
Сравнение кандидатов — инструмент инженерного исследования, промышленный
профиль ещё не выпущен.

## Проверка текущей поставки

Полная регрессия: **588 тестов, 0 ошибок, 0 пропусков**.
Артефакты — `reports/motor-restart-finite-2026-10-31/`: независимая SI-сверка,
исходные протоколы/исследования/результаты, публичные схемы и XML тестов.
Две сборки wheel совпали побайтно. Две чистые офлайн-установки прошли pip check,
OpenDSS smoke и тепловой replay. Затем каждая установка самостоятельно
выполнила четыре кандидата новой команды вне checkout; совпали все временные
сетки, каналы, вложенные журналы событий и решения по критериям. Наблюдаемая
разность каналов между этими двумя сериями равна нулю; допуски сохранены
в installed-campaigns/repeatability-criteria.json. Это один хост и синтетическая
схема, не независимая натурная приёмка.
