# Параметрические эксперименты пуска и восстановления двигателей

Добавлен `motor-sensitivity`: воспроизводимый набор независимых motor study
с изменёнными параметрами, инженерными критериями и отдельными артефактами.
Это анализ конечного набора точек, **не вероятностная оценка и не доказательство
робастности для непрерывного диапазона**.

## Запуск

```bash
python3 -m power_grid_env.cli motor-sensitivity \
  --study cases/studies/operating_mixed_sag.json \
  --protocol cases/sensitivity/loaded_motor_sag.json \
  --out /tmp/motor-screen

python3 -m benchmarks.motor_sensitivity --out /tmp/motor-screen-reference
python3 -m pytest -q tests/test_motor_sensitivity.py
```

Нужна новая либо пустая выходная директория. Существующий результат не
перезаписывается; resume в этой версии не реализован. Для повторения задайте
новую директорию. `--cancel-file /path/to/flag` отменяет расчёт при появлении файла.

[Пример протокола](../cases/sensitivity/loaded_motor_sag.json) задаёт семь
синтетических вариантов: номинал и по ±20% к H, R ротора и импедансу источника.
[Результат эксперимента](../reports/motor-sensitivity-2026-10-30/experiment/run.json)
и [независимая сверка](../reports/motor-sensitivity-2026-10-30/reference.json)
сохраняются отдельно. Параметры и критерии примера не являются уставками
или допускаемыми отклонениями реального привода.

## Протокол и преобразования

JSON Schema выгружается через `schemas` в `motor-sensitivity.schema.json`.
Протокол содержит ID, `design`, `axes`, `observations`, дедлайны и бюджет
сохранённых файлов. Входные StudySpec и протокол копируются и повторно
валидируются до запуска, поэтому последующее изменение объектов вызывающим
Python-кодом не меняет работающий эксперимент.

В каждой оси задаются уникальный `id`, `parameter`, `equipment_id` и `factors`.
Множители — положительные конечные числа до 1000, от 2 до 9 уникальных значений,
обязательно включая 1.0. Это реализационные ограничения данного runner,
не физические диапазоны допустимости оборудования.

Поддержаны параметры:

- Двигатель: `inertia_s`, `stator_r_pu`, `stator_x_pu`, `rotor_r_pu`,
  `rotor_x_pu`, `magnetizing_x_pu`.
- `mechanical_torque`: множитель всей исходной механической характеристики.
  Для legacy fan масштабируется его коэффициент; для нового паспорта —
  вязкая, квадратичная и фрикционная амплитуды. Скорость сглаживания остаётся
  параметром формы исходного закона.
- `thermal_time_constant_s`, `thermal_trip_level`: требуется явный thermal passport.
- `source_series_impedance`: совместное масштабирование R/X источника,
  а также его заданных R0/X0. Динамический backend остаётся balanced.
- `line_series_impedance`: масштабирование полных R/X матриц линии;
  шунтирующая ёмкость не меняется. Это не автоматическое изменение длины линии.

Каждый множитель применяется **к исходному паспорту**, а не накопительно
к предыдущему варианту. Применение двух осей к одному и тому же параметру
и повторные ID отклоняются. Неизвестный объект или thermal-ось без паспорта
отклоняют постановку до запуска worker.

`one_at_a_time` сохраняет номинал и отдельно меняет каждую ось, не исследуя
взаимодействие факторов. `cartesian` считает все объявленные комбинации.
Поддержано до 8 осей и 32 точек; номинальная точка всегда первая.

Каждый вариант проходит полную валидацию и получает собственный StudySpec.
[Нагруженная рабочая точка](MOTOR_OPERATING_POINT_RU.md) вычисляется заново
для его параметров; сравнение включает изменение исходного равновесия.
При холодном запуске сохраняется холодная инициализация. Это не производная
динамического решения при искусственно фиксированном общем состоянии.

## Инженерные критерии

Для каждой наблюдаемой машины явно задаются:

- `minimum_final_speed_pu` — скорость в конце горизонта;
- `minimum_bus_voltage_pu` — минимальное сохранённое напряжение шины;
- `maximum_current_pu` — максимальный сохранённый RMS-ток на базе машины;
- `require_connected_at_end` — требуется ли включённый контактор в конце.

Наблюдать можно до 32 машин, включая те, чьи параметры напрямую не меняются.
Заданные критерии проверяются для всех наблюдений каждого варианта. Они не
подменяют расчёт защит, допустимого нагрева или моментной характеристики.
Максимумы/минимумы относятся к сохранённым выборкам, включая оба предела событий;
непрерывный поиск экстремумов не выполняется.

Необязательный `recovery` задаёт `from_s`, `minimum_speed_pu`, `dwell_s` и
`maximum_delay_s`. После `from_s` ищется первая последовательность сохранённых
отсчётов с включённым контактором и скоростью не ниже порога, длительностью
не менее `dwell_s`. Восстановление подтверждается в конце этого окна;
задержка считается от `from_s`. Окно и предельная задержка должны помещаться
в горизонт исследования.

При совпадающих временных метках используется **после-событийное состояние**:
размыкание контактора сбрасывает окно, даже если до-событийная скорость была
достаточной. Восстановление оценивается на выборках; колебание между ними
может потребовать более частого сохранения. Уменьшение шага — отдельная
проверка точности. Это не непрерывный аппаратный таймер защиты. Если окно
не найдено, время равно null и критерий не проходит, вместо подстановки нуля.
Выбирайте `from_s` для того события, восстановление после которого проверяется.

## Статусы и артефакты

В директории находятся `base-study.json`, `protocol.json`, для каждого
`case-NNN` — его `study.json` и `result.json`, затем `run.json` и SHA-256 manifest.
Имена папок генерируются runner, а не берутся из ID устройств/осей.
Исходные параметры, критерии, код и варианты связаны хешами.

В `run.json` сохраняются факторы, фактический статус каждого случая,
результаты критериев, разности метрик относительно номинала и `sampled_envelope`.
Огибающая строится только по завершённым проверенным расчётам; число доступных
случаев приводится для каждой метрики. Нет производной/Taylor-аппроксимации,
вероятностей и доверительных интервалов. Для нулевой или отсутствующей
номинальной метрики не выдумывается относительная чувствительность.

Разделяются три результата:

- `within_sampled_limits`: все точки численно завершились и выполнили все
  заданные критерии.
- `outside_sampled_limits`: все точки численно завершились, хотя бы один
  критерий нарушен. `completed=true` здесь означает завершённый эксперимент,
  а не успешный пуск во всех условиях.
- `inconclusive`: есть незавершённый/непроверенный/недопустимый вариант,
  таймаут, отмена, смена кода либо неполный сохранённый пакет. Данные остальных
  точек доступны, но успех диапазона не заявляется.

Нельзя трактовать отказ поиска рабочей точки как доказанный физический stall.
Неудачный вариант не получает нулевой ток/успешную скорость и не исчезает из
отчёта. Если номинальный расчёт не завершён, разности с ним остаются null.
Объявленный вид моделей, например отсутствие VFD, не расширяется протоколом
варьирования параметров.

CLI возвращает 0 только для `within_sampled_limits`, 2 для нарушения критериев,
неполноты или отказа входа, 3 для отмены/общего дедлайна. При отказе постановки
причина выводится в stderr; существующая директория не изменяется.

## Ресурсы и пределы доказательства

Точки выполняются последовательно в отдельных killable worker, с
`per_case_timeout_s` и общим `total_timeout_s`. Общий бюджет учитывается между
фазами runner и уменьшает доступный дедлайн очередного worker; это не hard
real-time гарантия времени файловых операций и предвалидации. Отмена передаётся
активному worker; после остановки следующие точки не запускаются.

`maximum_output_bytes` ограничивает суммарный логический размер сохраняемых
артефактов, с резервом 256000 байт под итоговый индекс и manifest. Минимум —
1 МБ, максимум — 512 МБ. При нехватке бюджета выполнение останавливается,
сохранённые данные остаются, результат становится неполным. Бюджет не является
OS-квотой памяти/диска и не включает временные файлы атомарной записи либо
отдельно ограниченные временные файлы worker. Нативные ограничения motor study
на модели, размер сети и trace продолжают действовать.

[Семь независимых проверок](../reports/motor-sensitivity-2026-10-30/reference.json)
включают физическую Т-образную инициализацию и SI потокосцепление ротора,
DOP853 и фиксированные допуски каналов. Отдельно проверяется, что параметры
каждого варианта действительно изменены согласно протоколу, а не только
согласованность двух решателей на ошибочно преобразованной сети.
Все исходные сети/параметры примера синтетические.

До подтверждения на целевом оборудовании нужны измеренные/обоснованные
диапазоны параметров и их корреляции, выбранная механическая характеристика,
held-out данные и приёмка инженером. Флаги промышленной, натурной квалификации
остаются false независимо от прохождения этого эксперимента.
