# Пуск → провал питания → выбег → защищённый самозапуск

Продолжение независимой проверки RMS-моделера без собственного оборудования:
единый динамический опыт от первоначально отключённых двигателей до восстановления
после провала. Данные авторские и воспроизводимые; результаты сопоставляются
с независимо реализованными SI-обмотками и неизменёнными динамическими уравнениями
ANDES 2.0.0. Это численная проверка объявленной физики, не натурный эксперимент.

## Шесть сценариев

Общая схема: шесть узлов, уровни 110/10/0,4/0,69 кВ, три трансформатора,
три двигателя, включая двухклеточный. В генераторных сценариях используется
GENROU 2 МВА с TGOV1/SEXS и внешняя питающая сеть.

Двигатели первоначально отключены, затем одновременно включаются в 0,1 с.
Первый провал внешнего напряжения до 0,4 о.е. начинается в 1,8 с, питание
восстанавливается в 2,0 с; расчёт заканчивается в 3,0 с. Для сценариев нормального
пуска каждый двигатель должен достигнуть скорости >0,95 о.е. до провала.

- `grid_restart`: питание только от внешней сети; разновременные отключения
  и автоматические включения определяются настройками контакторов.
- `gen_restart`: тот же опыт с работающим генератором на стороне 10 кВ.
- `gen_lv_restart`: генератор на стороне 690 В трансформатора Dyn5;
  минимальное время отключения увеличено до 0,45 с и определяет момент самозапуска.
- `manual_inhibit`: попытка включения в 1,97 с блокируется низким напряжением;
  ручное открытие в 2,05 с отменяет ожидающий самозапуск двигателя `m`.
  Остальные двигатели восстанавливают работу.
- `restart_limit`: разрешена ровно одна автоматическая попытка. После второго
  провала 2,55–2,70 с все три двигателя должны остаться отключёнными без ожидающей
  повторной попытки, хотя питание восстановлено.
- `thermal_inhibit`: намеренно низкий порог модели I²-памяти отключает `m`
  при первом пуске. Его повторное включение в 2,15 с блокируется тепловой защёлкой.
  Это ожидаемый неуспешный пуск одного двигателя при успешном расчёте;
  `m2` и `m3` должны пройти пуск, провал и самозапуск. Требование >0,95 о.е.
  перед провалом к заранее отключённому защитой `m` не применяется.

Порог тепловой модели выбран для проверки логики. Он не обозначает уставку
конкретного реле или допустимую температуру обмотки.

## Приёмочный протокол

`benchmarks/multibus_restart_validation.py` записывает протокол до запуска
решателей. На каждый сценарий выполняются три интегрирования ANDES с шагами
250/125/62,5 мкс, один изолированный основной расчёт и одна независимая
SI-интеграция. Внешние расчёты выполняются до получения основных/SI-траекторий.
Решения контакторов ANDES принимаются онлайн по собственной траектории;
готовые времена переключений другого решателя не используются как команды.

Пределы ошибок каналов и условия сходимости сохранены от предыдущих корпусов.
Все каналы самого мелкого шага должны попадать в фиксированные допуски;
ошибки скорости и угла должны уменьшаться по сравнению с грубым шагом либо
быть <=1e-10. Предел различия времени событий — 1 мкс. Ограничение времени
одного внешнего запуска 300 с зарегистрировано до расчёта; это бюджет внешнего
эталона, а не характеристика производительности основного моделера.

Для всех пяти траекторий каждого сценария дополнительно проверяются:

1. Нулевые ток, скорость и признак подключения до первого замыкания — до 1e-10.
2. Уникальные парные отсчёты до/после каждого события и непрерывность экспортируемых
   состояний роторов, TGOV1 и SEXS — до 1e-10. Напряжения и токи могут скачком
   изменяться: это алгебраические переменные.
3. Отсутствие тока при отключённом статоре — до 1e-10.
4. Отключение через заданную задержку после собственного перехода напряжения
   ниже порога; включение в `max(t_pickup + delay, t_open + minimum_off_time)`.
   Погрешность времени — до 1 мкс. Проверяются счётчик попыток, итоговый статус
   и отсутствие ошибочного ожидающего самозапуска после блокировки.
5. Достижение >0,95 о.е. до первого провала и после разрешённого восстановления;
   намеренно заблокированные двигатели не должны считаться восстановившимися.
6. Баланс физических токов всех узлов на всех отсчётах SI/ANDES, включая обе
   стороны событий, — до 1e-6 о.е. на локальном базисе тока.
7. Собственное равновесие генератора до пуска: RHS <=1e-8; начальная реактивная
   мощность независимых SI/ANDES решений согласована до 0,01 вар.

## Независимая аналитика выбега

Для отключённого статора электрический момент равен нулю. При нагрузке
`Tload = k w |w|` и положительной скорости выполняется точный закон:

```text
w(t) = w0 / (1 + k*w0*(t-t0)/(2*H))
```

Для каждого открытого интервала, включая окончательный выбег заблокированных
двигателей, сравниваются его начало и конец. Предел ошибки скорости — 1e-6 о.е.
Это проверяет, что двигатель не остановлен искусственно при размыкании и что
потеря электрической связи не отключает механическую динамику.

Для одноклеточных машин дополнительно проверяется модуль остаточной ЭДС:

```text
|E(t)| = |E0| * exp(-(t-t0)/tau)
tau = (Xr + Xm)/(2*pi*f*Rr)
```

Предел абсолютной ошибки — 1e-4 о.е. Общий вращающийся фазовый множитель не меняет
этот модуль. К двухклеточному двигателю формула одной временной постоянной
не применяется: его затухание определяется двумя связанными клетками.

## Воспроизведение

Подготовка неизменённого ANDES-кеша и зависимости описаны в
`MULTIBUS_PRESTART_DOL_VALIDATION_RU.md`. После неё:

```bash
export OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1
python -m benchmarks.multibus_restart_cases
python -m pytest tests/test_multibus_restart.py
python -u -m benchmarks.multibus_restart_validation --out reports/restart-new-run
python -m benchmarks.multibus_restart_audit --root reports/restart-new-run
```

Аудит повторно читает сырые данные, проверяет происхождение, хеши, каждый
контактный интервал, аналитику выбега и ожидаемые блокировки. Неполный корпус,
неполная траектория, изменённый исходник и потерянная сторона события не проходят.
Отдельные тесты намеренно повреждают ток, состояния, часы, таймер, счётчик
попыток, остаточную скорость и ожидающий статус.

Полный корпус и аудит добавлены в `.github/workflows/native-online.yml`.
Локальный запуск не доказывает выполнение GitHub Actions или воспроизводимость
на независимом компьютере.

## Границы и следующие шаги

Проверяется симметричная RMS-модель с конечными импедансами питающей сети.
Переходные процессы статора, мгновенная асимметрия пускового тока, дуга контактора,
горячая точка обмотки, динамическая токовая/тепловая защита генератора и автономное
островное питание этой секцией не подтверждаются. Отсутствие собственного стенда
не блокирует следующий этап: расширение публичных эталонов, ограничения
генератора и измеренный диапазон масштаба разреженных расчётов.

## Результаты 2026-11-02

Все шесть сценариев и 18 принятых нативных интегрирований прошли протокол.
Повторно проверены все 30 сырых траекторий (основной решатель, SI и три шага
ANDES на каждый сценарий). Принято 504 006 нативных шагов; выполнено 15 откатов
для локализации непрерывных событий.

Максимальная нормированная ошибка каналов на мелком шаге — 0,30076 при пределе 1;
максимальное различие времени событий по всем шагам — 4,58e-8 с при пределе 1e-6.
Максимальная невязка ANDES G — 3,60e-11 о.е., физических токов — 8,72e-9 о.е.
Скачок экспортируемых непрерывных состояний при переключениях равен нулю.
Ошибка аналитического выбега по скорости не превысила 4,25e-9 о.е., по модулю
одноклеточной ЭДС — 7,08e-6 о.е. Даже после охлаждения I²-модели тепловая
защёлка сохраняет запрет включения. Команда сброса в этой модели не реализована.

Начальный общий процесс получил SIGTERM и остановился на четвёртом сценарии.
Его статус сохранён как `interrupted`, а не успех. Первые три завершённых случая
сохранены; оставшиеся три полностью пересчитаны отдельными запусками. Итоговый
набор собран только после проверки тождества исходного заранее записанного
протокола, хешей исходников, входов и всех допусков. Кривые заново сопоставлены,
затем все сырые траектории заново прошли физический аудит. Незавершённый случай
не был повышен до успешного; границы ошибок не менялись.

Снимок 200 исходных файлов повторил `grid_restart` на шаге 250 мкс из `/tmp`
точно по каналам, комплексным напряжениям, часам и хешам источников. Это тот же
хост с существующими зависимостями, не независимая машина.

Новый целевой набор содержит 21 прошедший тест. Дополнительно проверена вся
текущая коллекция: **1007 уникальных тестов без пропусков** в восьми наборах
полных файлов с отдельными TMPDIR/ANDES-кешами. 1006 прошли в sandbox;
единственный тест локального HTTP-сервиса повторён с разрешённым loopback-сокетом
и прошёл. Исходный PermissionError и отдельный успешный JUnit сохранены.
Совпадение списка JUnit-тестов со всей коллекцией проверено по идентификаторам,
поэтому повторные запуски не увеличивают число проверенных тестов.

Итоговые материалы: `reports/multibus-restart-final-2026-11-02/`.
`delivery.json` фиксирует контрольные суммы, `assembly-provenance.json` —
происхождение завершённых случаев, `audit.json` — повторный физический аудит,
`figures/` — проверенные графики. CI-job `native-restart` отделён от прежних
длинных корпусов; его выполнение на GitHub здесь не заявляется.
