# Нагруженные двигатели и генератор в многосекционной сети

Этап продолжает `MULTIBUS_MOTOR_VALIDATION_RU.md`: те же шесть физических
узлов 110/10/0,4/0,69 кВ, несколько моторных шин и три трансформатора.
Добавлены нагруженное высокоскоростное равновесие и один GENROU с TGOV1/SEXS,
подключённый на стороне 10 кВ либо 0,69 кВ через Dyn5. Это проверка явно
объявленного сбалансированного RMS-подмножества, не натурная приёмка площадки.

## Независимая инициализация

SI-контур решает физическую обмоточную схему. По пробному скольжению он
вычисляет токи ротора и входную проводимость каждого двигателя, затем
решает сеть в вольтах/амперах. Высокоскоростные корни должны находиться
на заданной ветви и обеспечивать баланс электромагнитного и вентиляторного
моментов. Для PV-узла отдельно определяются фазовый угол и ток генератора
при заданных P и |V|; одновременно уточняются скорости всех двигателей.
Далее независимо находятся роторные состояния, механическая мощность,
положения регуляторов и начальное возбуждение GENROU.

Нативный путь не получает эту точку. Он вычисляет собственные моторные
равновесия в координатах Motor3/Motor5 и итерационно согласует их
проводимости с собственным NR power flow. После замены моторных шунтов
на динамические машины проверяются неизменность напряжений и состояний
генератора/регуляторов, а также начальные производные. Фазовое начальное
приближение учитывает группы соединения и ответвления трансформаторов.
Аналитический перевод сопротивлений ветвей устраняет известную добавку
1e-8 о.е. в проводимости ANDES 2.0.0, не меняя его уравнений.

Тесты запрещают обращения к основному решателю/инициализатору при SI-расчёте
и к SI-решению при нативной инициализации. Общие паспортные ограничения
не вычисляют чужую рабочую точку на нативном пути.

Начальные производные равновесных моторных и генераторных состояний должны
быть не больше 1e-8. Холодный двигатель намеренно не находится в равновесии:
его нулевые начальные скорость/потокосцепления дают ненулевой RHS, тогда как
генератор и регуляторы инициализируются стационарно. Тепловая политика
`equilibrium` использует фактический ток собственного узла. Политика
`passport` допускает нагрев при электрическом/механическом равновесии;
её тепловая производная не выдаётся за ошибку моторной инициализации.

## Сценарии и отрицательные случаи

Девять положительных заданий в `cases/studies/multibus_loaded_*.json`:

- `grid_hold`: нагруженная сеть без возмущений;
- `grid_sag`: провал напряжения и автоматический самозапуск;
- `grid_mesh_tap`: нагруженная кольцевая сеть с ответвлением;
- `grid_warm_thermal`: равновесный нагрев, отключение и запрет закрытия;
- `gen_hold`: совместное равновесие без искусственного движения;
- `gen_sag`: реакция GENROU/регуляторов на провал и самозапуск;
- `gen_cold_start`: трёхсекундный холодный пуск с машиной 10 МВА;
- `gen_lv_clock`: генератор на 0,69 кВ через Dyn5;
- `gen_saturated`: квадратичное насыщение генератора при провале.

Три отрицательных задания обязаны завершаться отказом во всех трёх
представлениях: недостаточный статический диапазон Q при нагруженных моторах,
холодный пуск с исходной машиной 2 МВА/диапазоном ±2 Мвар и отсутствие
подтверждённой точки на заданной высокоскоростной ветви. Последний отказ
не доказывает отсутствие любого физического равновесия на других ветвях.

Исходный холодный вариант 2 МВА требовал около 2,87 Мвар уже в точке
инициализации. Он сохранён как отрицательный. Положительный вариант —
отдельное авторское задание с паспортом 10 МВА и диапазоном ±10 Мвар,
определённое до фиксации итогового протокола. Это не измеренный двигатель
или генератор и не изменение параметров натурного оборудования ради совпадения.

Здесь холодные двигатели уже подключены в начальном RMS-срезе, а генератор
задан совместной PV-точкой при |V|=1. Отказ варианта 2 МВА означает
несовместимость **этого начального условия** с его диапазоном Q, а не
доказательство невозможности реального прямого пуска от машины 2 МВА.
Предпусковая точка с отключёнными двигателями и последующее замыкание
контактов с сохранённым состоянием генератора — отдельная следующая проверка.

## Протокол приёмки

До интегрирования сохраняются хеши исходников/заданий и допуски.
Нативные шаги — 250/125/62,5 мкс. Для переходных случаев проверяется
уменьшение ошибок скорости/угла от грубого к тонкому шагу и прохождение
всех тонких каналов. Обычная временная сетка не сдвигается; только стороны
сопоставленных событий оцениваются на собственных моментах переключения.

Допуск времени события — 1 мкс; G — 1e-8 о.е.; дискретные решения и счётчики
совпадают точно. Проверяются моторные каналы, генераторные токи/мощности через
P/Q и фазоры, роторные/регуляторные состояния и комплексные напряжения всех
узлов. Допуск начальных скоростей между представлениями — 1e-8 о.е.,
начальной Q генератора — 0,01 вар. Физический токовый KCL проверяется на
всех сохранённых нативных отсчётах, включая стороны событий, с пределом
1e-6 на собственной токовой базе каждого узла. Мощность генератора
вычитается как инъекция, нагрузка двигателя добавляется как потребление.

Для стационарных случаев требовать уменьшения чистого округления с шагом
некорректно. Вместо этого каждый из трёх шагов должен пройти допуски,
а дрейф каждого непрерывного состояния ограничен 1e-8; для P/Q предел
0,1 Вт/вар, для дискретных сигналов — ноль. Для холодного пуска все три
представления должны показать скорость каждого двигателя выше 0,95 о.е.
к концу трёхсекундного окна.

## Ограниченное выполнение эталона

Для длинного случая 48 тысяч нативных шагов первый запуск остановился
по лимиту 120 с и не признан успехом. Профиль короткого участка показал
существенные затраты копирования checkpoint. Сохранённые буферы теперь
переиспользуются, а не выделяются заново; они остаются отделёнными от живых
массивов. Неполный capture запрещает restore. Корректность проверяется
полным воспроизведением состояний и реальным ограничителем SEXS.

Отдельный длинный запуск после оптимизации завершился примерно за 118 с
на этой машине. Поэтому итоговый протокол заранее задаёт ограничение 240 с
для `gen_cold_start` и 120 с для остальных нативных случаев. Физические
допуски не менялись. Это бюджет внешнего эталона, не измерение скорости
основного симулятора и не межплатформенная гарантия времени выполнения.
Незавершённая траектория сохраняется как отказ и не читается как полный
набор каналов.

## Воспроизведение

После установки ANDES 2.0.0 и подготовки stock-cache:

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m benchmarks.multibus_loaded_validation --out /tmp/multibus-loaded
python3 -m benchmarks.multibus_loaded_audit --root /tmp/multibus-loaded
```

Нужен новый выходной каталог. Ручной workflow `native-online.yml` запускает
этот набор после прежних корпусов и выгружает сырые результаты/отказы.
Само наличие workflow не подтверждает выполнение на независимом CI-хосте.

## Полученные доказательства 2 ноября 2026 года

Итоговая поставка — `reports/multibus-loaded-final-2026-11-02/`.
Прошли 9 положительных случаев / 27 нативных траекторий и 3 ожидаемых
инициализационных отказа во всех трёх представлениях. Выполнены 352803
принятых нативных шага и 15 откатов поиска корней. Худшая нормированная
ошибка тонкого шага — 0,446 при пределе 1; ошибка времени события —
9,566e-8 с при пределе 1e-6 с. Максимальная G — 2,815e-11 о.е.;
физический токовый KCL — 6,049e-9 при пределе 1e-6.

Начальные скорости между представлениями разошлись не больше чем на
1,962e-13 о.е., Q генератора — 5,169e-8 вар. Максимальная начальная
производная для требуемых равновесных компонент — 4,263e-12.
В стационарных случаях наибольший дрейф непрерывных состояний/сигналов
составил 2,032e-11, мощности — 3,109e-6 Вт/вар. Все нативные траектории
используют одинаковые исходники внешнего решателя.

В трёхсекундном холодном PV-срезе итоговые скорости составили примерно
0,9904–0,9923 о.е. во всех трёх методах. Эти данные не подменяют отдельную
задачу включения из предпускового режима, описанную выше.

Снимок 212 файлов повторен для нагруженного генератора через Dyn5 из `/tmp`:
каналы, фазоры, временные сетки и журналы событий совпали точно. Отдельный
повтор прежнего холодного трансформаторного случая дал прежнюю траекторию
бит в бит после изменения checkpoint и добавления нагруженной инициализации.
Это существующие зависимости на той же машине, не новая установка или
независимый хост. В поставке есть проверенные графики и скрипт их построения.

216 целевых тестов прошли одним регрессионным прогоном. Полная текущая
коллекция содержит 948 тестов и на этом этапе целиком не выполнялась;
историческая полная проверка 854 тестов сохраняется как отдельное доказательство.
Первый тайм-аут, его исходники, профили затрат и изначальное отклонённое
задание 2 МВА сохранены как расследования, а не как успешная поставка.

## Открытые границы

Один изотропный по сверхпереходной статорной схеме GENROU, TGOV1/SEXS без PSS,
вентиляторные нагрузки, фиксированная топология и события напряжения/моторных
контактов. Начальные пределы Q не являются динамическим ограничителем тока
генератора. Многогенераторные площадки, GENSAL, собственные шаги заданий
регуляторов в этом новом эталоне, островной режим, полное обесточивание
секций, нулевая последовательность, OEM-защиты и натурная приёмка открыты.

Следующий физический опыт — предпусковой режим и замыкание первоначально
отключённых статоров — описан в [отдельной секции](MULTIBUS_PRESTART_DOL_VALIDATION_RU.md).
