# Независимая сверка многосекционных моторных сетей

Это отдельная проверка сбалансированного RMS-пуска и самозапуска, а не
сертификат промышленной площадки. Набор содержит шесть физических узлов
110/10/0,4/0,69 кВ, три двухобмоточных трансформатора, два либо три фидера,
фоновую нагрузку постоянного сопротивления и три двигателя на разных шинах.
Проверяются физические одноклеточная и двухклеточная схемы ротора.

## Три вычислительных представления

1. Основная модель: сетевой решатель и EMF-состояния проекта, Radau.
2. Независимая SI-модель: физические токи и потокосцепления обмоток,
   MNA в вольтах/амперах/омах/генри, DOP853. Она не вызывает основной
   компилятор топологии, трансформаторные штампы, моторные константы или RHS.
   Отдельный SI-контур сам вычисляет события контакторов и тепловой реплики.
3. ANDES 2.0.0: явные шины всех напряжений, отдельная ветвь сопротивления
   источника, нативные трансформаторные ветви и Motor3/Motor5. Преобразование
   физической двухклеточной схемы в координаты Motor5 аналитическое, без
   подгонки траекторий. Нативные роторные и механические уравнения сохраняются;
   адаптированы только ранее проверенные статорные ограничения размыкателя.

Общая декларация допустимых данных используется для отказа неподдержанному
случаю, но нативный расчёт не читает SI-решение. Тесты запрещают вызовы
SI electrical/run и основного сетевого решателя внутри нативного драйвера.
Основная топология используется в сравнении только для поиска имён её
экспортированных портов; её матрица не передаётся независимым решателям.

## Автоматика и измерения

Каждый контактор измеряет напряжение своего заданного узла в долях
**номинального напряжения этого узла**, включая измерение на стороне 110 кВ
при двигателе 0,4 кВ. Напряжение внутренней ЭДС источника не подменяет его
реальные клеммы. В ANDES эти узлы представлены раздельно.

Контакторы управляются online по собственным нативным напряжениям. Тепловая
реплика получает собственные нативные токи. Поиск корней повторяет шаг
из checkpoint, включая память ограничителей; разные корни напряжений не
объединяются лишь по близости значений разных guard-функций. SI-контроллер
независимо решает ту же гибридную задачу. Это собственная автоматика
бенчмарка, не сертифицированное OEM-реле или штатная защита ANDES.

## Корпус и допуски

Задания находятся в `cases/studies/multibus_motor_*.json`:

- `radial`: радиальные секции и двигатели разных напряжений;
- `mesh`: дополнительная межсекционная линия;
- `clock_tap`: Dyn5, Dyn11 и неноминальные ответвления обеих сторон;
- `mixed_sensing`: измерения на стороне источника, другой секции и НН;
- `thermal`: тепловое отключение и сохранение блокировки;
- `manual_inhibit`: ручное отключение отменяет автоматический самозапуск;
- `base_change`: те же физические данные при другой системной базе мощности;
- `frequency60`: паспортные реактивности, заданные на базе частоты 60 Гц;
- `runup3s`: трёхсекундное окно, в котором все приводы должны достичь 0,95 о.е.

До расчётов создаётся `protocol.json`. Шаги ANDES: 250, 125 и 62,5 мкс.
На тонком шаге проверяются все каналы и уменьшение ошибок скорости
относительно грубого шага. Грубые превышения не скрываются. Допуск времени
события — 1 мкс; электрической невязки G — 1e-8 о.е.; дискретные состояния,
счётчики, порядок и исходы команд должны совпадать точно. Комплексные
напряжения каждого узла сравниваются с допуском 1e-4 о.е. по каждой компоненте,
с собственной базой узла. Это проверяет и фазовый сдвиг трансформаторов.

SI/основная модель сверяются строже: максимум 100 Вт/вар для мощности,
1e-6 с для таймеров и 1e-5 для остальных непрерывных моторных каналов.
На стороны совпавших событий допускается перенести только собственный
момент нативного события; обычная временная сетка сохраняется.

Отдельно проверяются независимость от системной базы мощности и заметное
влияние межсекционной линии/группы соединения. Их пределы записаны до
оценки в `metamorphic-protocol.json`.

## Нативная инициализация

Начальное приближение power flow строится по фазорам холостого хода с учётом
групп соединения и ответвлений. Нулевой угол на всех уровнях недопустим:
в диагностическом Dyn5-примере ANDES сообщил успех power flow при напряжении
последней секции около 3,7e-18 о.е., после чего нативный шаг имел вырожденный
Якобиан. Этот отказ сохранён отдельно, а не включён в успешный корпус.

В многовольтном адаптере отключено нативное обнуление малых ньютоновских
поправок (`reset_tiny=0`), проверяется немасштабированная электрическая
невязка, установлен `tol=1e-13`, используется honest Jacobian. Уравнения и
допуск G при этом не ослаблены. Начальные холодные потокосцепления/скорости
заданы явно; проверка равновесного RHS не применяется к самому пуску.

В ANDES 2.0.0 сервис ветви использует `u/((r+1e-8)+j*(x+1e-8))`.
Буквальная передача физических R/X поэтому вносит добавочное сопротивление,
зависящее от системной базы. Межсценарная проверка обнаружила нормированное
расхождение 1,262e-7 при зарегистрированном пределе 1e-7. Предел сохранён.
Адаптер переводит параметры аналитически: передаёт `r=Rpu-1e-8`,
`x=Xpu-1e-8`, проверяет неизменность ожидаемого нативного выражения и
совпадение полученной проводимости с физической не хуже 1e-12 относительно.
Это точный перевод координат входа, а не подгонка траектории; нативные
уравнения/сервисы не изменяются. Для power flow выбран NR, использующий те
же уравнения. Непредставимый нулевой нативный x отклоняется до интегрирования.

## Воспроизведение

Из корня репозитория, после подготовки stock-cache ANDES по инструкции
`NATIVE_GROUP_VALIDATION_RU.md`:

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m benchmarks.multibus_motor_validation --out /tmp/multibus-motors
python3 -m benchmarks.multibus_motor_audit --root /tmp/multibus-motors
```

Каталог должен быть новым. Ручной workflow `.github/workflows/native-online.yml`
запускает также этот корпус и сохраняет сырые траектории как CI-артефакты.
Наличие workflow не означает, что независимый CI-хост уже выполнил расчёты.
Аудитор проверяет контрольные суммы, идентичность заданий/производителей,
сохранение физических сопротивлений, инвариантность к базе и влияние
межсекционной линии/фазового сдвига. Межсценарные пределы автоматически
записываются до первого worker, ручная подготовка sidecar не требуется.

## Полученный результат 2 ноября 2026 года

Итоговый набор — `reports/multibus-corpus-v4-2026-11-02/`. Прошли все девять
случаев и 27 нативных траекторий: 352803 принятых шага, 13 откатов поиска
корней. На тонком шаге максимальная нормированная ошибка — 0,411 при
пределе 1; ошибка времени события — 1,046e-8 с при пределе 1e-6 с.
Невязка G не превышает 5,533e-11 о.е. Все нативные расчёты используют
одинаковые исходники ANDES.

Смена системной базы не изменила результаты основной/SI-моделей; максимальное
нормированное расхождение нативной модели — 2,500e-11 при пределе 1e-7.
Межсекционная линия изменила начальные комплексные напряжения примерно на
6,83e-4 о.е.; смена группы/ответвления дала эффект около 1,835 о.е. для LV-B.
Эти эффекты подтверждены всеми тремя представлениями. Дополнительная проверка
токового KCL по физическим портам прошла на каждом сохранённом отсчёте
27 траекторий, включая обе стороны событий: максимум 2,420e-8 при пределе
1e-6, с нормировкой током системной мощности на базе каждого узла.

К концу трёхсекундного случая скорости всех моторов составляют около
0,990–0,992 о.е. во всех трёх методах. Короткие окна 1,2 с не выдаются
за завершённый разгон: их задача — сверка переходного процесса.

Снимок 201 файла повторен для Dyn5/ответвлений из рабочего каталога `/tmp`:
совпали каналы, комплексные фазоры, временные сетки и журналы событий.
Зависимости существовали на той же машине; новой установки и независимого
хоста этот повтор не подтверждает. Сохранены графики `clock_tap`/`runup3s`
и скрипты их построения внутри локального артефакта поставки.

Проверены 164 уникальных целевых теста, включая новые обмоточные/портовые
инварианты и старую нативную регрессию. Текущая полная коллекция содержит
911 тестов и целиком на этом этапе не запускалась. Предыдущие 854 теста
подтверждены исторической поставкой; это не заявление о полном новом
прогоне 911 тестов.

Первый корпус, Dyn5-диагностика, превышение межсценарного предела в v2 и
прерванный проверкой смены исходников запуск v3 сохранены отдельно.
Итоговая поставка относится только к одной согласованной версии v4.

## Открытые границы

Нагруженная инициализация и один GENROU/TGOV1/SEXS на разных сторонах
трансформатора теперь проверены отдельно в
`MULTIBUS_LOADED_GENERATOR_VALIDATION_RU.md`. Это отдельная поставка;
ограничения первоначального холодного корпуса ниже относятся к нему самому.

Это положительная последовательность при холодных, изначально подключённых
двигателях с вентиляторной нагрузкой. Генераторы в многосекционной схеме,
начальное нагруженное равновесие этого нового эталона, топологические
переключения, динамический РПН, намагничивание, трёхобмоточные трансформаторы,
VFD/EMT/несимметрия и заводские защиты здесь не квалифицированы. Бюджеты
реализации 64 узла/32 мотора не являются доказанным промышленным масштабом:
этот корпус проверяет шесть физических узлов и три двигателя. Натурные
калиброванные записи и повтор независимым инженером остаются открытыми.
