# Предпусковой режим и прямое включение двигателей

Секция отделяет два физических опыта: совместный начальный PV-срез с уже
подключёнными заторможенными двигателями и пуск из установившегося режима
при первоначально разомкнутых контакторах. Предыдущий корпус проверял первый
опыт. Новый корпус проверяет второй, не меняя паспорт двигателя или генератора
ради получения допустимой начальной реактивной мощности.

## Реализованная модель

Первоначально отключённый двигатель имеет нулевые скорость и потокосцепление.
Его статор не потребляет ток из сети. Генератор GENROU, TGOV1 и SEXS
инициализируются по действительной предпусковой нагрузке сети. Затем событие
`motor_close` меняет только электрическое соединение статора. Состояния ротора,
регулятора частоты и возбуждения продолжаются без повторной инициализации.
Напряжения узлов и токи могут скачком измениться — это алгебраические величины.

Основной решатель уже поддерживал такой режим. В независимой SI-модели снят
запрет первоначально отключённых двигателей, их проводимость исключена из
начального баланса. В адаптере ANDES исправлена установка начального положения
статорного контакта: первоначально отключённые двигатели больше не включаются
при замене эквивалентных шунтов на динамические машины. Дифференциальные
уравнения ANDES, физические импедансы и параметры регуляторов сохранены.

Начальные точки рассчитываются независимо: основной решатель — в координатах
ЭДС, SI-модель — по физическим сопротивлениям и индуктивностям обмоток,
ANDES — собственным расчётом потокораспределения. На пути ANDES запрещено
использовать SI-равновесие или результат основного решателя; это проверяет тест
с подменой таких функций на немедленный отказ.

## Зарегистрированные сценарии

- `gen_hold`: 0,2 с предпускового равновесия, все три двигателя отключены.
- `gen_simultaneous`: одновременное включение в 0,1 с, расчёт до 3 с;
  генератор 2 МВА, без увеличения его мощности до 10 МВА.
- `gen_staggered`: включения в 0,1/0,2/0,3 с на разных узлах.
- `gen_lv_clock`: генератор на стороне 690 В трансформатора Dyn5,
  неодинаковые ответвления трансформаторов и одновременное включение.
- `grid_simultaneous`: тот же способ пуска от внешней сети без генератора.

Во всех сценариях шесть физических узлов, уровни 110/10/0,4/0,69 кВ,
три трансформатора и три двигателя, включая двухклеточную модель.
Исходные данные авторские; это не натурные измерения.

## Приёмочные проверки

Протокол записывается до запуска внешнего решателя; входы и исходники
фиксируются SHA-256. Шаги ANDES: 250, 125 и 62,5 мкс, ограничение времени
каждого запуска — 240 с. Используются прежние фиксированные пределы ошибки
каналов и строгая проверка сходимости по шагу. Для стационарного режима
проверяется отсутствие дрейфа вместо требования сходимости округлений.

Дополнительные критерии:

- До включения токи, скорости и признаки подключения двигателей не превышают
  1e-10 по модулю; дрейф непрерывных состояний — не более 1e-8.
- В каждом замыкании обязательно присутствует уникальная пара отсчётов
  `pre_event`/`post_event`. Признак подключения меняется с 0 на 1.
- Скачок всех экспортируемых непрерывных состояний двигателя и генератора,
  включая состояния TGOV1/SEXS, — не более 1e-10.
- Ток непосредственно после включения каждого двигателя превышает 1 о.е.
- Начальная правая часть генератора — не более 1e-8; начальная Q независимых
  SI и ANDES точек согласована до 0,01 вар.
- Баланс физических токов всех узлов на каждом отсчёте, включая обе стороны
  события, — не более 1e-6 о.е. по локальному базису тока.
- После трёхсекундного одновременного пуска конечная скорость каждого двигателя
  во всех трёх реализациях должна превысить 0,95 о.е.

Проверка исходных хешей повторяется после каждого сценария. Неполный запуск,
тайм-аут и отсутствие отсчётов у события считаются отказом, а не пропуском.
Повреждение тока до пуска, искусственный скачок состояния и потеря стороны
события проверяются отдельными отрицательными тестами.

## Воспроизведение

```bash
export OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1
python -m benchmarks.multibus_prestart_cases
python - <<'PY'
from pathlib import Path
import tempfile
from power_grid_env.andes_rms import ensure_andes_importable
assert ensure_andes_importable()
import andes
assert andes.__version__ == '2.0.0'
cache = Path(tempfile.gettempdir()) / 'power-grid-env-andes-pycode'
andes.System(no_output=True, default_config=True, pycode_path=str(cache)).prepare(quick=True, nomp=True)
PY
python -m pytest tests/test_multibus_prestart.py
python -u -m benchmarks.multibus_prestart_validation --out reports/prestart-new-run
```

Результаты записываются в новый каталог. Полный корпус запускается также в
`.github/workflows/native-online.yml`. Локальная проверка не подтверждает
успешное выполнение GitHub Actions или воспроизводимость на независимом хосте.

## Границы квалификации

Проверяется симметричная RMS-модель с внешней питающей сетью и не более одного
GENROU. Это не островной пуск, не EMT-модель коммутации, не расчёт механического
удара и не проверка длительной тепловой допустимости генератора. Начальные
Q-ограничения относятся к инициализации: динамическая токовая/тепловая защита
генератора и ограничители возбуждения требуют отдельной реализации и проверки.
Первоначально отключённые двигатели с запрошенным нагруженным установившимся
режимом пока явно отклоняются независимым адаптером; молчаливая подмена такого
режима холодным пуском запрещена.

Следующие этапы: провал и восстановление питания после настоящего включения,
самозапуск и защитные блокировки; несколько генераторов; независимые измерения
пуска/самозапуска и приёмка инженером. Промышленная квалификация остаётся открытой.

## Полученный результат 2026-11-02

Все пять сценариев и 15 новых интегрирований ANDES прошли протокол. Проверены
190 400 принятых шагов. Максимальная нормированная ошибка на самом мелком шаге
составила 0,05398 при пределе 1; для трёхсекундного пуска ошибка последовательно
снизилась 0,86092 → 0,21523 → 0,05381. Максимальная невязка физических токов —
2,64e-13 о.е.; максимальная невязка алгебраических уравнений ANDES — 9,79e-14.
Скачок экспортируемых дифференциальных состояний при замыканиях равен нулю.
Дрейф состояний до пуска не превысил 5,20e-14.

В трёхсекундном опыте с генератором 2 МВА конечные скорости двигателей составили
0,99204 / 0,99016 / 0,99206 о.е. во всех трёх реализациях. При включении токи
составили примерно 4,90 / 4,98 / 4,94 о.е. Это результат данного паспорта,
питающей сети, нагрузки и способа пуска; он не распространяется автоматически
на автономную генераторную установку.

Все 232 целевых теста прошли; в текущей полной коллекции 964 теста, целиком
она в этой секции не запускалась. Снимок исходников повторил стационарный
нативный опыт из `/tmp` точно по каналам, фазорам, временам и хешам источников.
Повторены также прежние холодный `clock_tap` и нагруженный `gen_lv_clock`:
их каналы и комплексные напряжения сохранились точно. Это один и тот же хост
с существующими зависимостями, не независимая установка.

Локальный набор доказательств: `reports/multibus-prestart-v1-2026-11-02/`.
`checks/audit.py` повторно проверяет хеши и все 25 сырых траекторий по замороженным
исходникам без запуска решателей; `checks/render.py` воспроизводит проверенные
графики. `delivery.json` содержит контрольные суммы итоговых материалов.
