# Несколько генераторов в общей сети с двигателями

Секция расширяет независимую сверку общего RMS-решателя на два, три и четыре
генератора GENROU с индивидуальными TGOV1/SEXS. Основной решатель уже поддерживал
несколько машин; теперь их совместная работа проверяется независимой SI-моделью,
ANDES и преобразованиями, которые не должны менять физический результат.
Собственное оборудование для такого корпуса не требуется.

## Изменения

SI-модель строит физическую MNA-систему для линий, трансформаторов, обмоток
двигателей и отдельных генераторных портов. В совместной начальной задаче
определяются фазы всех PV-узлов и, для нагруженного режима, скорости двигателей.
Токи всех генераторов получаются из общей сети, а не из отдельных изолированных
расчётов. Потокосцепления, состояния возбуждения и регуляторов определяются
независимо от рабочего решателя. Проверяются исходные дифференциальные уравнения.

Адаптер ANDES создаёт отдельные PV/GENROU/TGOV1/SEXS для каждого устройства.
Паспорта сопоставляются по `generator_id`, а не по месту в списке. Начальная точка
получается собственным NR-расчётом ANDES с итерацией эквивалентов работающих
двигателей. Применяется прежнее аналитическое преобразование импедансов,
компенсирующее добавку native Line, без изменения физических сопротивлений.

В драйвере независимой сверки устранено прежнее ограничение: команды регуляторов
обращались к нулевому элементу. Теперь ID генератора явно сопоставляется с адресами
его TGOV1 и SEXS. Добавочная команда регулятору мощности задаётся на собственном
VA-базисе машины и преобразуется в системный базис только на границе ANDES.
Команда возбуждению задаётся в о.е. напряжения машины. Неизменность заданий
других генераторов проверяется непосредственно до и после каждого события.

Это не означает неизменности мощностей соседних машин: через общую сеть они
физически реагируют на возмущение. Состояния роторов и регуляторов в момент
смены задания остаются непрерывными.

## Корпус

Общая схема содержит шесть узлов, уровни 110/10/0,4/0,69 кВ, три трансформатора,
в том числе Dyn5, и три двигателя, включая двухклеточный. Параметры авторские,
измерениями не объявляются. Генераторы имеют разные номиналы: 2/1/1,5/3 МВА.

- `hold2`: стационарный нагруженный режим двух генераторов на 10 кВ и 690 В.
- `governor2`: положительная и обратная команды TGOV1 второго генератора.
- `exciter2`: положительная и обратная команды SEXS второго генератора.
- `simultaneous3`: три генератора; одновременные команды мощности второй машине
  и возбуждения третьей, затем их отмена.
- `permuted2`: тот же физический опыт, что `governor2`, с обратным порядком
  генераторов и паспортов. Результаты по ID должны сохраниться.
- `base2`: тот же опыт с базисом мощности сети 5 вместо 10 МВА, без изменения
  физических параметров или относительных параметров самих машин.
- `dol2`: первоначально отключённые двигатели включаются в 0,1 с;
  за 3 с все три должны достигнуть скорости >0,95 о.е.
- `hold4`: стационарная совместная работа четырёх генераторов на разных узлах.

Четыре отрицательных случая: нарушение начального Q-ограничения именно второй
машины, два PV на одном узле, отсутствующий паспорт и команда неизвестной машине.
Тайм-аут не считается ожидаемым отказом физической модели.

## Критерии

До внешних запусков фиксируются все входы, исходники, допуски и шаги
250/125/62,5 мкс. На каждом мелком шаге проверяется вся прежняя совокупность
каналов, включая комплексные напряжения узлов; ошибки скорости и угла должны
уменьшаться против грубого шага либо быть <=1e-10. Для стационарных опытов
проверяется отсутствие дрейфа на каждом шаге. Используются прежние неизменённые
пределы ошибок каналов и событий, включая 1 мкс для времени события.

Дополнительные проверки:

- Начальная RHS каждого генератора <=1e-8; мощности на его выводах совпадают
  с заданными P до 0,01 Вт. Начальная Q SI и ANDES согласована до 0,01 вар.
- Каждая команда меняет только нужный вход нужного генератора; погрешность
  собственного о.е.-приращения и перекрёстное влияние на задания <=1e-12.
- Экспортируемые состояния роторов и регуляторов не скачут на событиях:
  предел 1e-10.
- Физический баланс токов всех узлов на всех сохранённых отсчётах SI/ANDES,
  включая обе стороны событий, <=1e-6 о.е. на локальном базисе тока.
- Перестановка машин и смена системного базиса не меняют физические каналы
  основного решателя, SI и мелкого шага ANDES. Максимальная ошибка,
  нормированная прежними канальными допусками, <=1e-5.

Параметры регуляторов, уравнения роторов и службы ANDES не подгоняются под
основной расчёт. Тесты подменяют основные/SI-решатели функциями немедленного
отказа и проверяют, что native-инициализация четырёх машин продолжает работать.

## Длинные запуски и продолжение

Бенчмарк теперь поддерживает ограниченные партии. Один заранее записанный полный
протокол сохраняется на весь корпус. Повторный запуск допускается только при
полном совпадении исходников, входов и допусков. Для каждого сохранённого успешного
случая проверяются хеши сырых файлов и повторно вычисляются критерии сравнения.
Изменённый кеш отклоняется, а не молча пересчитывается. Незавершённый случай
пересчитывается целиком, его отдельные шаги не повышаются до принятого результата.

После первых партий сводка имеет `passed: false`, `status: partial` и перечисляет
оставшиеся случаи. Обычное окончание партии не означает завершение корпуса.
Успех появляется только после всех восьми случаев, отрицательных проверок и
обоих преобразований инвариантности. Неудачный завершённый случай требует нового
каталога результатов; продолжение не скрывает неудачную квалификацию.

```bash
export OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1
python -m benchmarks.multigen_cases
# Подготовка stock-кеша ANDES 2.0.0 — как в предыдущих секциях.
python -m pytest tests/test_multigen.py
python -u -m benchmarks.multigen_validation --out reports/multigen-new --batch-size 2
# Повторять ту же команду: продолжение проверит исходный протокол и кеш.
python -u -m benchmarks.multigen_validation --out reports/multigen-new --batch-size 2
# Либо без batch-size выполнить весь корпус за один запуск.
python -m benchmarks.multigen_audit --root reports/multigen-new
```

Аудит полного корпуса запускается после `status: complete`, `passed: true`.
В CI добавлен отдельный job `native-multigen` с подготовкой stock-кеша, тестами,
полным корпусом, повторным аудитом и сохранением результатов при ошибке.

## Область применения

Основной решатель допускает до восьми машин; независимый адаптер этой секции
ограничен четырьмя GENROU на разных узлах с изотропным сверхпереходным статором,
TGOV1 и SEXS, без PSS, островного режима и динамических КЗ. Несколько PV на одном
узле требуют отдельной модели распределения реактивной мощности и явно отклоняются.

Начальные Q-ограничения не являются динамическим ограничителем реактивного тока.
Существующие ограничители клапана и возбуждения не заменяют токовую/тепловую
защиту генератора. Её физика, ограничения возбуждения, новые типы машин и
масштабирование остаются следующими отдельными проверяемыми задачами.

## Полученный результат 2026-11-02

Все восемь положительных случаев, 24 нативных интегрирования и четыре ожидаемых
отказа прошли фиксированный протокол. Повторный аудит проверил 40 сырых траекторий;
принято 224 000 шагов ANDES. Наибольшая нормированная ошибка на мелком шаге —
0,05385 при пределе 1; времена событий совпали точно. Наибольшая невязка G —
3,01e-11 о.е., физических токов — 4,39e-11 о.е. Скачков экспортируемых состояний
на управляющих событиях нет. Максимальная ошибка приращения задания не превышает
1,39e-17 о.е. по модулю. Задания нецелевых генераторов остаются неизменными.

Максимальное расхождение начальной Q независимых SI/ANDES точек — 8,35e-6 вар.
Перестановка машин в ANDES сохранила все физические каналы точно; наибольшая
нормированная ошибка смены порядка/базиса по всем трём реализациям — 1,40e-9
при пределе 1e-5. Отдельным тестом переставлены только паспорта при неизменном
порядке генераторов; четырёхмашинная native-инициализация проверена при обратном
порядке паспортов, включая начальные состояния и индивидуальные клапаны/поля.

Прошли 312 уникальных целевых/регрессионных тестов без пропусков: 27 новых и
285 существующих. В полной текущей коллекции 1034 теста; целиком она в этой
секции не запускалась. Предыдущие 1007 относятся к отдельно сохранённому снимку.
Повторены прежние холодный `clock_tap` и нагруженный `gen_lv_clock`: их SI- и
ANDES-каналы, комплексные напряжения и часы сохранились точно.

Снимок 210 файлов повторил управление вторым генератором из `/tmp` точно,
включая каналы, фазоры, часы и журнал изменений заданий. Это тот же хост с
существующими зависимостями, не независимая установка. Корпус завершён четырьмя
партиями по два случая, с неизменённым исходным протоколом.

Результаты, графики и контрольные суммы:
`reports/multigen-final-2026-11-02/delivery.json`. Выполнение нового CI-job на
GitHub здесь не заявляется. Следующий блок — динамические ограничения
генераторов и проверка масштаба; полевая запись не является условием работы
над этими задачами.
