# OEL2C: совпадающие пороги и проверка конечной окрестности

Дата: 2026-11-03. Завершение численного выбора начального режима EX-01 в объявленных профилях, после [явной стационарной памяти](OEL2C_SELECTED_EQUILIBRIUM_RU.md).

## Зачем нужна отдельная политика

В начальной точке могут совпасть порог измерителя, переключение тепловой ветви, ограничение интегратора и выходной предел. Одного нуля вектора производных недостаточно: независимый сетевой решатель может дать ток на несколько ULP с другой стороны порога. Иногда это изменяет часы, требуемую память или уравнения, иногда различаются только формальные флаги при одинаковых действующих уравнениях.

Новая политика `reject_sensitive_neighborhood` для `selected_equilibrium` проверяет явно заданный конечный набор соседних токов. Если обнаружена смена эффективного режима, иной запуск часов или невозможность сохранить заданную память, начальная точка отклоняется с `boundary_audit`. Центральная физическая точка, параметры машины, токовая нормировка и пороги не сдвигаются. Политика по умолчанию `native_relations` использует исходный порядок сравнений Modelica; расширенная проверка включается явно. В Python исправлена перегруппировка теплового сравнения, которая могла менять наблюдаемый ramp на совпадающем пороге.

```json
{
  "initialization": "selected_equilibrium",
  "model": "OEL2C_Dynawo_equilibrium_guard_v2_SEXS_summation",
  "avr_reference_initialization": "derive_from_operating_point_with_OEL",
  "equilibrium_stability_policy": "stationarity_only",
  "equilibrium_boundary_policy": "reject_sensitive_neighborhood",
  "equilibrium_probe_radius_pu": 2e-10
}
```

Это фрагмент паспорта; нужны идентификатор генератора, нормировка поля и параметры/память соответствующего примера. Радиус обязателен при включённой политике, конечен и лежит в `[1e-12, 1e-4]`. Он задан в относительных единицах измеренного состояния `KScale * input_current_pu`, до множителя `KAct`; это численный радиус проверки, а не паспортная погрешность датчика. При другой политике передача радиуса запрещена. Не представимые конечными числами точки проверки отклоняются.

## Что проверяется

В набор входят центральный ток, концы неотрицательной окрестности, аналитические кандидаты пересечений порогов, соседние значения `nextafter` и середины промежутков. Отдельно сравниваются исходный порядок операций `(tFcl - timer) >= Kzru * tFcl` и его вещественно эквивалентная перегруппировка `timer <= tFcl * (1 - Kzru)`: при округлении они могут выбирать разные флаги даже на постоянном плато. Основной решатель сохраняет исходный порядок Modelica; строгая политика дополнительно отклоняет чувствительность к перегруппировке и принимает её только при эквивалентных эффективных режимах. Учитываются `ITfPu`, ограничение обратнозависимой функции, тепловые пороги, пределы таймера, токовые пределы, оба запуска часов и окрестность нулевой ошибки PID. Бюджет — не более 512 точек на ограничитель.

В каждой точке заново решаются стационарные условия с той же заданной памятью, проверяются исходные восемь производных до `1e-8 1/с` и сравнивается эффективный режим. Сигнатура сохраняет действующую добавку таймера, функциональную форму ramp, удержание обоих интеграторов, часы, распознавание верхнего предела, включение bias и способ выбора памяти. Формальный `scaled_low` не делает ветви различными, если обе добавки строго равны нулю. Тепловые флаги также могут быть эквивалентны, если они выбирают одинаковый нулевой ramp и bias. Изменение наблюдаемого ramp или часов считается чувствительностью даже при удерживаемой уставке.

Аудит сохраняет расстояния до центральных переключающих поверхностей с единицами, диагностическую отметку близости к округлению, все входные точки, их невязки, сигнатуры и причины отказов. Отметка округления не меняет логические условия модели и не заменяет радиус. Применение политики не изменяет физическую траекторию допустимого центрального случая; это проверяется точным сравнением с отключённой политикой.

**Проверка конечная.** `interval_certified=false` и `hybrid_stability_qualified=false` записываются в результат. Это не интервальное доказательство для каждого вещественного тока и не доказательство общей гибридной устойчивости. Численный ноль производных при заданной памяти также не означает приёмку тока за весь переходный процесс.

## Независимый эталон

Отдельный контрпример проверяет последствия старой перегруппировки: алгебраически построенная «нейтральная» токовая уставка имеет в настоящем FMU производную `0.3 pu/с`, поэтому такая точка не является стационарной. Исправленная инициализация воспроизводит исходный ramp Modelica; строгая политика отдельно отклоняет чувствительность к альтернативной арифметике.

Нативный путь самостоятельно решает SI-сеть и находит свои точки около порогов через раздельные монотонные участки и `brentq`; производственные корни и selector ему не передаются. Инициализация нативного OEL2C использует собственные алгебраические состояния. Тест запрещает обращения к производственным selector, RHS и построителю точек.

Дополнительный компонентный протокол создаёт один FMU на паспорт и переставляет независимо найденные стационарные состояния при одном фиксированном времени без интегрирования между пробами. Часы обязаны сохранять одну предысторию; все восемь фактических производных FMU проверяются до `1e-8 1/с`. Все 25 каналов сравниваются с основным решателем отдельно: дискретные флаги точно, эпохи часов до `1 мкс`, остальные величины до `1e-8`. Сдвиг удерживаемого native LimIntegrator на один внешний ULP остаётся прежним явно объявленным протоколом; внутренние уставки не сдвигаются.

Уравнения Dynawo equilibrium-guard-v2 не изменены; исправление в Python восстанавливает их исходный порядок операций. Новый анализ стационарных условий в `power_grid_env/oel2c_boundary.py` сохраняет MPL-2.0; исходник и текст лицензии входят в wheel. Все замыкания исходного Dynawo, cap-guard-v1 и equilibrium-guard-v2 сохраняются с лицензиями и контрольными суммами.

## Воспроизведение

```bash
python -m power_grid_env.cli run-study cases/studies/generator_oel2c_boundary_scaled_and_release.json --out reports/boundary.json
PGE_DYNAWO_REFERENCE_ROOT=/tmp/pge-reference-ex01 python -m pytest tests/test_oel2c_boundary.py
python -m benchmarks.generator_oel2c_boundary_validation --root /tmp/pge-reference-ex01 --out reports/oel2c-boundary-network
python -m benchmarks.oel2c_boundary_component --root /tmp/pge-reference-ex01 --out reports/oel2c-boundary-component
```

Сетевой корпус: девять случаев с совпадением порога измерителя и тепловой ветви, касанием таймера и теплового порога, горячим плато, насыщением GENROU, двумя OEL, шагами AVR вверх/вниз провалом источника и безопасным расхождением арифметических форм на плато. Для каждого — три нативных допуска `1e-8/1e-10/1e-12`, аудит обеих реализаций, полные каналы и комплексные узловые напряжения. Правила сравнения переходных процессов остаются прежними.

Одиннадцать отрицательных задач охватывают скачок добавки таймера, смену ramp, чувствительное касание, совпадения запуска/сброса часов, неоднозначную память PID расхождение арифметических форм и некорректный паспорт. Отказ не возвращает частично успешную траекторию. Компонентный корпус дополнительно проверяет раздельные коэффициенты `KScale/KAct`, кубическую обратнозависимую характеристику, нулевой inverse-ramp и нейтральный PID на обоих выходных пределах.

## Место в плане

EX-01 закрывает стационарную инициализацию в явно объявленных GENROU/TGOV1/SEXS-профилях: строгий неактивный, исчерпанный PID, токовое равновесие с заданным AVR и выбор ветви с явной памятью/конечной проверкой порогов. Произвольный AVR, универсальное интервальное доказательство и общая гибридная устойчивость не входят в эту отметку завершения. Следующий EX-02 — отдельное takeover-подключение AVR и совместные воздействия OEL/UEL/PSS, КЗ и защит. Промышленная квалификация всего проекта и преимущество над другими симуляторами этим не заявляются.

## Проверенная поставка

Пакет `reports/oel2c-boundary-final-v2-2026-11-03/delivery.json` связывает замороженные исходники, полный pytest-инвентарь, пофайловые JUnit-квитанции, исходники нативных вариантов и лицензии с хешами артефактов. **1733 теста в 108 файлах, без ошибок и пропусков**, включая 64 новых. Ограниченные по времени файловые группы возобновлялись без повторного использования квитанций другой версии; итоговый инвентарь сопоставлен с полной коллекцией.

Успешны 27 новых нативных сетевых расчётов и 11 отрицательных задач. Семь чувствительных стартов также независимо отклонены нативным алгебраическим preflight; успешная нативная траектория для них не заявляется. В девяти нативных FMU проверены 63 соседних состояния: фактические производные и все каналы. Дополнительно повторены 48 selected, 36 current-regulating, 36 active-limited, 36 inactive и 27 компонентных расчётов, сохранены 3 диагностических прогона исходного варианта.

Для 61 сетевой траектории проверены сохранённые максимумы KCL и баланса мощности до `1e-8 pu` на принятой сетке интегратора и экспортных отсчётах. Физические траектории 52 прежних случаев точно совпали с их предыдущими пакетами как в основном решателе, так и в нативном эталоне. Хеши предыдущих и текущих результатов связываются отдельной квитанцией обратной совместимости.

Две детерминированные сборки wheel совпадают по SHA-256; два чистых офлайн-venv на том же хосте установлены по хеш-локам без editable/system-site и импорта checkout. CLI точно воспроизвёл траекторию и аудит новой политики. Повтор из замороженных исходников вне checkout точно воспроизвёл основную и нативную траектории; фактический CLI-скрипт CI выполнен локально в обоих окружениях. Новый файл анализа и текст MPL-2.0 проверены внутри wheel. Независимый второй хост и удалённое выполнение GitHub Actions не подтверждены.

EX-01 отмечен завершённым **в объявленной области профилей**, с явными отказами за её пределами. Общая интервальная сертификация, произвольные AVR и гибридная устойчивость не приписываются этим результатам. Следующий блок — EX-02.

Код: `21c03c5945ba7fe59f940c459906f2d79552aa18296f9aab485596f8eb5270dd`. Wheel: `9b67c94fa730dab8d2fedc4b24334a5f7b082e6d3517b48b8b5d19e226e06249`. Предыдущие пакеты сохранены как свидетельства своих версий.
