# Фазная сеть, преобразователи и физически проверяемые исследования

B11 реализован как отдельный ограниченный SI-профиль `phase-network/v1`.
В нём узел — отдельный проводник; `0` — явная опорная земля. Моделируются
R, C, полная симметричная положительно определённая матрица взаимных L,
монотонная магнитная нелинейность, гармонические источники, конечные изменения
сопротивлений, усреднённые GFL/GFM-порты, прямые Γ-двигатели и V/f-приводы.
Все примеры авторские; параметры контроллеров не являются паспортами OEM.

## Запуск

```sh
python -m power_grid_env.cli phase-study run --study cases/studies/phase_four_wire.json --out /tmp/four-wire
python -m power_grid_env.cli phase-study run --study cases/studies/phase_unbalanced_motor.json --out /tmp/unbalanced-motor
python -m power_grid_env.cli phase-study run --study cases/studies/phase_drive.json --out /tmp/vf-drive
python -m power_grid_env.cli phase-study run --study cases/studies/phase_harmonics.json --out /tmp/harmonics
python -m power_grid_env.cli phase-study initialize --study cases/studies/phase_harmonics.json --out /tmp/periodic.json --duration .02 --sample .0002 --max-step .0004
python -m power_grid_env.cli phase-study run --study /tmp/periodic.json --out /tmp/periodic-run
```

Каждый выходной каталог/файл должен быть новым. Источник и результат сохраняются
с хешем производителя и точным manifest. Команды `verify` и `export` проверяют
целостность и создают data-only ZIP. Хеши не удостоверяют авторство отправителя.

## Физика и границы

Единицы — V, A, Ω, H, F, s, W, var, J. Источники и спектры используют **RMS
косинусные фазоры**. DC-тон порядка 0 задаёт постоянное значение; фазовый угол
для него запрещён. Огибающая напряжения непрерывная кусочно-линейная; мгновенных
скачков напряжения на идеальных конденсаторах и скрытых импульсных токов нет.

Ёмкостное динамическое подпространство строится по связности, а не удалением
малых собственных значений. Малый физический C сохраняется. Алгебраические
напряжения восстанавливаются из KCL; плавающие резистивные блоки и чисто
индуктивные cutsets с более высоким индексом отклоняются. Идеальные источники
разрешены только между известным узлом и землёй; произвольные контуры идеальных
источников не поддержаны. Предел API — 128 узлов, 256 индуктивных ветвей и 512
динамических состояний, а не утверждение о проверке всех сочетаний этих размеров.

Нелинейная ветвь: ψ = L·i + ψsat·tanh(i/Isat). Инкрементальная L положительна;
энергия вычисляется как интеграл i·dψ. Проводимость, работа источников, энергия
магнитного поля и C согласованы. Работа и потери интегрируются отдельными
квадратурными состояниями, а не оцениваются только редкими выходными отсчётами.
Топологические события имеют отдельные pre/post-отсчёты, одинаковые события
упорядочены по типу и ID; состояния C/L и накопленная энергия сохраняются.

Прямой машинный порт использует полные обмоточные Γ-уравнения в αβ, механическую
скорость, 1–4 клетки, насыщение и необязательный тепловой баланс. **Изолированная
звезда блокирует нулевой ток**, но обратная последовательность воздействует на
роторную динамику и потери. Размещение задаётся внешними `nodes`; внутренний
паспорт Γ предоставляет коэффициенты. При Gc=0 сохраняются токовые координаты. При Gc>0 используется отдельный
потокосцепленный порт с постоянной проводимостью вихревых потерь за Rs;
его мгновенная зависимость тока от напряжения включена в узловую KCL.
Смешанный парк поддержан в этом фазном профиле. Гистерезис и пространственная
модель стали не заявляются. V/f-привод также поддерживает Gc>0 и потери в DC-энергетике; детали и границы
приведены в R06.2 ниже.
Мгновенное размыкание самого обмоточного порта без физической коммутационной
схемы не подменяется обнулением тока.

GFL включает нормированную SRF-PLL, PI, dq-токи и их фильтр. GFM включает
собственный угол, P/Q-droop и ограниченную токовую реализацию виртуального
сопротивления. Это усреднённые трёхпроводные порты; насыщение вектора тока
явное. Поддерживаются остров без внешнего источника, отключение порта и
восстановление. Конкретные параметры защит и OEM-контроллеры не угадываются.

Привод: активный двунаправленный выпрямитель с ограничением тока → DC-C с
PI-регулированием энергии → ограниченный напряжением V/f-инвертор → Γ-двигатель.
Учитываются явно заданные КПД, bleed, медные/механические потери и тепловая
энергия. При исчезновении AC-порта мотор может питаться от DC-C; при глубокой
просадке DC напряжение непрерывно уменьшается до нуля (это усреднённый
нулевольтовый выход, не физический разрыв обмотки). Это не модель полупроводников, PWM или FOC.

Гармонический расчёт сохраняет фазные и нейтральный проводники, взаимные L,
оба направления вращения и нулевую последовательность. THD относится только
к явно запрошенным порядкам. Нелинейные, переключаемые и активные временные
модели не допускаются к линейной суперпозиции. `sequence_neutrals` задаёт
нейтраль монитора; без него измеряются напряжения относительно земли.

Мост `initialize` восстанавливает начальные мгновенные V/I из **всех** объявленных
AC-гармоник линейной схемы. На нелинейные модели этот мост не распространяется.
Финальный фазор EMT — проекция последнего окна на базовую частоту, а не
сертификат установившегося режима при дрейфе частоты. Экстремумы результата
относятся к выходным отсчётам и сторонам событий; это не гарантированные
непрерывные максимумы. Выход ограничен 2 млн скаляров, интеграция — бюджетом
вызовов RHS; библиотечный вызов не является ОС-песочницей или hard real-time.

## Поиск и приближённые модели — B12

```sh
python -m power_grid_env.cli phase-study search --protocol cases/studies/phase_search.json --out /tmp/search-part --max-points 7
python -m power_grid_env.cli phase-study search --protocol cases/studies/phase_search.json --out /tmp/search-full --resume-from /tmp/search-part
python -m power_grid_env.cli phase-study train /tmp/search-full --out /tmp/surrogate --max-error 1
python -m power_grid_env.cli phase-study predict /tmp/surrogate --point '[20,1]' --out /tmp/verified-prediction
```

Детерминированная сетка: 1–3 оси, до 729 физических сценариев. Есть электрические
параметры, уставки DER и параметры V/f. Все неудачные варианты сохраняются;
они делают оценку неокончательной и запрещают обучение. Критический вычисленный
сценарий повторяется физическим решателем с сохранением полной трассы. Область
между точками не объявляется безопасной, непрерывный глобальный оптимум не заявляется.
`--cancel-file` и `--max-points` проверяются между вариантами; продолжение создаёт
новую неизменяемую попытку. После аварийного уничтожения незапечатанного процесса
нужен отдельный разбор; автоматическое восстановление из такого каталога не заявлено.

Surrogate — JSON-полином фиксированной степени с масштабированием координат,
проверками ранга/обусловленности, отдельной заранее определённой holdout-выборкой
и заданным пользователем порогом ошибки в единицах цели. Повторные координаты
запрещены: одна физическая точка не попадает одновременно в train и holdout.
Изменение holdout-меток не меняет коэффициенты модели. Вне выпуклой оболочки
обучения предсказание отклоняется. Историческая версия решателя не принимается
как текущий производитель.

По умолчанию `predict` **повторяет физический расчёт**. `--screen-only` возвращает
непроверенную оценку с `accepted=false` и кодом 2; это фильтрация кандидатов,
не инженерное одобрение. Эмпирическая ошибка holdout не является глобальной
или вероятностной гарантией. Пакетная фильтрация `predict_surrogate_batch`
ускоряет только оценивание, а физическая проверка всех точек добавляет время
полных расчётов. Не загружаются pickle, пользовательский Python и удалённые модели.

## Проверка

```sh
python -m pytest tests/test_phase_network.py tests/test_phase_research.py
python -m benchmarks.phase_research_validation --out /tmp/phase-acceptance
python -m benchmarks.phase_workflow_comparison --out /tmp/cold-comparison --repeats 9
python -m benchmarks.phase_cli_acceptance --python /absolute/venv/bin/python --source . --out /tmp/installed-phase
python -m benchmarks.dae_resource_comparison --out /tmp/dae-resource --repeats 3
```

Есть отдельные точные RL/RLC-решения, независимые SI-ODE в потокосцеплениях для
несимметричного двигателя и V/f, матрица терминальных уравнений четырёх проводов,
проверки PLL, droop, тока, событий и полной энергии. Для типового четырёхпроводного
авторского случая дополнительно используется неизменённый OpenDSS. Сравнение
latency ограничено **cold compile+fundamental solve** этого входа, отдельными
процессами и чередованием порядка. Python startup не включён во время solve,
но входит в lifetime RSS. Это не сравнение cached warm solvers и не доказательство
общего превосходства над OpenDSS. Время измеряется последовательно после других
тяжёлых проверок агента. Отдельный DAE/Radau-профиль измеряет два ранее закреплённых
больших кольцевых случая на коротком окне 0.25 s при зарегистрированной
уставке nominal_1p0; исходная 0.995 проверяется отдельно и её отказ инициализации
сохраняется диагностикой, а не исчезает после смены уставки; память J·v и RSS процесса
учитываются раздельно, результаты долгих режимов из этого не выводятся.

## Два внешних QSTS-фидера B10.1

```sh
python -m benchmarks.acquire_second_smartds
# Только при отсутствии кэша, явно разрешённое получение закреплённых файлов:
python -m benchmarks.acquire_second_smartds --download
python -m benchmarks.two_feeder_qsts --out /tmp/two-public-feeders
```

Второй фидер p1uhs0_1247--p1udt942 выбран по минимальному Master.dss из
существующего no-loadshapes-кэша до решения; первый исключён. Его собственные
LoadShapes и 56 CSV получены из [официального OEDI S3](https://oedi-data-lake.s3.amazonaws.com/SMART-DS/v1.0/2018/SFO/P1U/scenarios/base_timeseries/opendss/p1uhs0_1247/p1uhs0_1247--p1udt942/LoadShapes.dss).
Фиксация: `requirements/smartds-second.lock.json`, URL, размеры и SHA-256 каждого
из 65 файлов, общий объём 37 537 390 байт. Проверка отличающегося кэша прекращает
работу; существующие файлы не подменяются. Без `--download` только чтение кэша.

Для каждого фидера сравниваются первые 96 и 672 четвертьчасовых отсчёта: прямой
исходный OpenDSS, канонический адаптер, сценарный Engine и весь хвост после
восстановления JSON-снимка посередине окна. Сохраняются сами Engine checkpoints.
Сверка относится к публикационным синтетическим профилям и одной семье решателей;
это не годовой прогон и не полевые измерения. Совместимость второго фидера не
выдаётся за произвольный импорт всех SMART-DS-схем.


## R06.1 — потери в стали в связанной фазной сети, 10 ноября 2026

По текущему приоритету пользователя развиваем физику R06 сейчас; очереди
R04/R05 для LLM не считаются закрытыми и не блокируют эту работу.
Добавлен `PhaseCoreMotor`: полные потокосцепления статора и 1–4 клеток ротора,
насыщение, механика и необязательные две температуры в общей ABC RLC-сети.
Положительный Gc больше не отклоняется прямым фазным моторным портом.
Gc=0 сохраняет прежний токовый компонент; оба типа совместно работают
на общей шине, а нулевой предел Gc сверяется отдельно.

Основа — [Γ-модель Aalto, Core Losses, уравнение (5)](https://aalto-electric-drives.github.io/motulator/model/drive/induction_machine.html).
Ток статора is=(im−Σir+Gc·us)/(1+Gc·Rs), потери Pc=1.5·Gc·|us−Rs·is|².
Ток вихревых потерь исключён из момента. Это постоянная проводимость за
сопротивлением статора, не резистор на внешних зажимах и не модель гистерезиса.
Дополнительные клетки — пассивный дискретный RL-спектр, не пространственная
модель вытеснения тока. Численные Gc/добавленные клетки/сеть/тепловые параметры
в новых примерах явно авторские; электрический/магнитный seed имеет источник.

Напряжение-зависимый ток корректно включён в KCL: фазный блок
Gc/(1+Gc·Rs)·(I−11ᵀ/3). Он не создаёт проводимости нулевой последовательности.
Алгебраические напряжения решаются с этим физическим блоком; при нагреве Rs
блок пересчитывается. Дополнительных фиктивных R/C или заземления не вводится.
Физическая проводимость сердечника может сделать часть алгебраических строк
разрешимой; оставшаяся плавающая общая мода по-прежнему отклоняется.

Для Gc>0 начальное состояние задаётся потокосцеплениями
`initial_fluxes_ab_vs` (пиковые SI αβ-потоки, не RMS) либо нулевыми потоками
по умолчанию. Неоднозначная
инициализация токами и одновременные currents/fluxes отвергаются.
Gc=0 также принимает явно заданные потоки с преобразованием в прежние
токовые координаты. Инвентарь должен включать статор и каждую клетку.
На входе PhaseNetwork повторно проверяет каноническую копию схемы;
мутированный экземпляр модели не обходит новые ограничения.

Сохраняются физическая магнитная энергия, энергия вала, тепловая энергия
и отдельные квадратуры работы/диссипации. Потери в стали поступают в статорный
тепловой узел; распределённая температура стали этим не моделируется.
Результаты содержат токи, момент, потери, поток статора и температуры
положительного Gc-порта. Ограничение бюджета выходных скаляров учитывает
расширенный набор каналов. Прежний CoreFluxNetwork остаётся отдельным профилем; V/f-привод расширен
следующим блоком R06.2. Смешанный парк R06.1 квалифицирован в фазной сети.

Пять новых связанных профилей: прямое включение смешанного парка на
алгебраической шине, тепловая многоклеточная пара, несимметричное межфазное
замыкание с ёмкостями, замыкание с алгебраическим скачком напряжений и
четырёхклеточный двигатель с провалом/восстановлением одной фазы.
Есть взаимные индуктивности питающих фаз. Длительности 0.04–0.20 s;
тепловая пара проходит 0.20 s, четырёхклеточный случай — 0.12 s.
Это проверка указанных переходных окон, не обещание полного разгона
или длительной тепловой установившейся работы.

Эталон — отдельно написанные исходная трёхфазная KCL и потоковые уравнения
для всех машин, включая Gc=0; собственный DOP853 против основного Radau.
Он не вызывает основной машинный или сетевой RHS. Для каждого профиля
выполнены coarse/fine расчёты с ужесточением rtol и уменьшением max_step;
fine приблизился к эталону во всех пяти случаях. Сравниваются напряжения,
токи линий и машин, момент, скорость, потери, поток и доступные температуры.
На fine максимальные расхождения: U 2.88e-7 V, iα 6.05e-9 A,
момент 9.11e-9 Nm. Максимальная относительная невязка полной энергии
2.89e-11 в объявленной нормировке. Это численная согласованность моделей,
не измеренная погрешность относительно настоящего двигателя.

В отчёте сохранены число состояний, RHS и выходных отсчётов для каждого
coarse/fine. Проверенный корпус имеет 6 узлов, 1–2 машины и до 24 физических состояний
плюс две квадратуры работы/диссипации.
Лимиты API 128 узлов/512 состояний не означают проверку всех сочетаний.
Статические результаты на 2048 узлах не являются масштабом этой EMT-проверки.
Скоростное превосходство над чужими решателями не измерялось.

Проверка приёмки заново запускает независимый ODE-эталон и сверяет его
с сохранёнными данными. Даже согласованная подмена primary/reference траекторий
с новым запечатыванием и пересчитанными строками отчёта отвергается replay.
SHA не является подписью производителя, повторный запуск native solver при
verify не выполняется. Пройдено 137 уникальных целевых тестов: общий прогон
134 и три добавленных после него; все 17 нового модуля затем вместе.
Полный release-профиль не запускался; прежние receipt относятся к своим SHA.

Дополнительно проверены локальный закон энергии, отсутствие вихревых потерь
при установившемся DC-потоке, блокирование нулевой последовательности,
Gc→0, температурная зависимость и аналитическая проводимость locked-rotor
с 1/4 клетками. В protected-модели общий диагностический интерфейс корректно
читает потоковые координаты. Unit-профиль Gc с RC/MOV-размыканием подтвердил
сохранение потоков и баланс энергии; отдельная независимая квалификация
всего protected-core workflow пока не заявляется.

Команды:
```bash
power-grid phase-study run --study cases/phase-core/thermal_multicage.json --out reports/phase-core-local
python -m benchmarks.phase_core_acceptance --out reports/phase-core-independent
python -m benchmarks.phase_core_acceptance --verify reports/phase-core-independent
```
`phase-study verify` проверяет целостность пакета; независимый физический replay
выполняет указанная benchmark-команда. В `cases/phase-core/` лежат все пять
воспроизводимых примеров. Свежий wheel вне checkout выполняет смешанный,
тепловой и fault-примеры с заблокированными imports benchmarks/PP/ANDES/motulator,
проверяет KCL/энергию и ZIP-перенос. Это тот же host, venv с системными
зависимостями, не независимая ОС.
Приёмка: `reports/phase-core-final-v2-qualified-2026-11-10/summary.json`.
Поставка: `reports/phase-core-delivery-2026-11-10/delivery.json`.
Следующая физическая очередь: потери и энергетика преобразовательного привода,
расширенный независимый RC/MOV/Gc-корпус, более длинные и крупные фазные
исследования с измерениями ресурсов. OEM-точность, гистерезис, произвольные
соединения обмоток/нейтралей, все масштабы и всеобщее превосходство не доказаны.
GitHub/CI/коммиты/push не использовались.


## R06.2 — потери, рекуперация и торможение преобразовательного привода, 10 ноября 2026

V/f-привод теперь поддерживает Gc>0 за инвертором: потокосцепленные состояния
машины, 1–4 клетки, насыщение и две температуры включены в энергетическую
цепочку AC-порт → активный выпрямитель → DC-конденсатор → инвертор → машина.
Gc=0 сохраняет прежний токовый компонент. Потери сердечника меняют входную
мощность двигателя, производную DC-энергии и запрос выпрямителя, а не только
рисуют дополнительный диагностический канал. Ток потерь не создаёт момент.

Для обеих полярностей мощности соблюдаются определения:
Pdc_rect=eta_rect·Pgrid при Pgrid≥0, иначе Pgrid/eta_rect;
Pdc_inv=Pmotor/eta_inv при Pmotor≥0, иначе eta_inv·Pmotor.
Потери выпрямителя Pgrid−Pdc_rect и инвертора Pdc_inv−Pmotor неотрицательны.
DC-баланс: dE/dt=Pdc_rect−Pdc_inv−Pbleed−Pbrake, E=C·Udc²/2.
Потери стали и меди попадают в моторную тепловую модель; при отсутствии
тепловых узлов выводятся наружу. Конверсионные потери и тепло внешних
резисторов выводятся из моделируемой системы; температуры электроники/резистора
не вычисляются. Энергия вала и механическая работа учитываются отдельно.

Добавлен необязательный усреднённый тормозной резистор. Между явно заданными
Ustart/Ufull duty линейно растёт от 0 до 1; Pbrake=duty·Udc²/R.
Используется среднее квадрата напряжения, не квадрат среднего duty·Udc.
Все параметры и происхождение обязательны вместе, Uref≤Ustart<Ufull, R>0.
Ufull означает полное включение, не гарантированную верхнюю границу Udc:
недостаточный резистор не заменяется искусственным ограничением энергии.
Это авторский непрерывный averaged-закон, не PWM-транзистор и не гистерезисный
контроллер. В корпусе отключён возврат в сеть, а энергия генерации двигателя
реально повышает DC-напряжение и рассеивается в резисторе.

Публикуются мощности обеих DC-сторон, потери ступеней/bleed/brake, энергия
конденсатора, duty, токи и поток статора, момент, моторные потери и температуры.
Токовые peak/vector-каналы — мгновенный модуль αβ-вектора, не максимум
за исследование; последний отдельно оценивается по выходным отсчётам.
`motor_initial_fluxes_ab_vs` задаёт пиковые SI αβ-потоки статора и каждой клетки;
Gc=0 преобразует их в прежние токовые координаты. Инвентарь и конечность
параметров проверяются. Ранние канонические JSON без flux/braking полей сохраняют
прежнюю форму. Бюджет выхода расширен с учётом нового числа каналов привода.

connected управляет идеализированным AC-портом. При его отключении DC-энергия
и потоки не сбрасываются, инвертор продолжает питать мотор из DC. При малом
Udc выходное напряжение ограничивается и непрерывно снижается к нулевому
вектору; это не физический разрыв обмотки. Недопустимо отрицательная DC-энергия
даёт ошибку модели, а не постфактум нарисованный баланс. current_limited
отражает превышение запроса до учёта connected; фактический ток отключённого
AC-порта равен нулю. Проверяется предел вектора AC-тока √2·Ilimit, не защита
всех линий, моторного тока или истинного фазного RMS при любых искажениях.

Шесть профилей на явной трёхфазной RLC-сети с взаимными индуктивностями:
разгон с Gc, нагрев четырёхклеточной машины при ограничении входного тока,
провал фазы/отключение/восстановление AC-порта, генерация с возвратом в сеть,
разряд DC с undervoltage/modulation и тормозной резистор без экспорта в сеть.
Электрический/магнитный seed взят из опубликованного Aalto-примера; дополнительные
клетки, Gc, КПД, сеть, тепловые параметры, контроллеры и тормозные параметры
явно авторские. Тормозной кейс использует линейную Γ-модель и начальные потоки,
вычисленные из аналитической генераторной проводимости при 180 rad/s.

Для каждого — coarse/fine Radau и отдельная all-flux RLC/controller реализация
с DOP853. Она не вызывает основное сетевое, машинное или приводное RHS.
Повторяются одинаковые объявленные контроллерные законы другим кодом;
это не сверка с OEM-контроллером. Сравниваются все опубликованные drive-каналы,
PCC-напряжения, токи линий, булевы режимы и полный баланс энергии.
Уточнение уменьшило максимальную нормированную ошибку во всех шести случаях.
Максимальные расхождения: Udc 3.26e-7 V, модуль моторного тока 7.25e-7 A,
скорость 7.75e-8 rad/s, core loss 6.78e-6 W. Максимальная конечная относительная
невязка полной энергии 6.17e-11 в объявленной нормировке. Это численная согласованность
реализаций; погрешность относительно настоящего привода не измерялась.

В генераторном примере Pmotor достигает около −4.32 kW, Pgrid −3.98 kW;
по экспортным отсчётам через моторный порт восстановлено около 103 J.
Это интеграл по отсчётам, не отдельная точная квадратура восстановленной энергии.
В тормозном примере Udc достигает около 736.22 V, duty 0.4056,
мощность резистора 5.50 kW при нулевом экспорте в AC-порт.
Это наблюдения конкретных входов, не рекомендации выбора аппаратуры.
Окна 0.12–0.20 s не доказывают длительный установившийся режим или
успешный промышленный разгон любого механизма. Корпус имеет 6 узлов,
один привод и до 26 состояний сети/контроллеров/машины/тепла плюс две
квадратуры энергии; поле ресурсов physical_states включает память регуляторов.
Лимиты общего API не считаются проверенными масштабами этого корпуса.

156 целевых тестов прошли: старые фазные/обмоточные/защитные профили и новые
локальные законы энергии, четыре сочетания полярностей мощности, Gc→0,
непрерывность энергии/потоков при блокировании, обратная связь core loss,
корректное усреднение мощности тормозного резистора и отрицательный DC-домен.
Согласованная подмена DC-диагностики и обеих primary/reference траекторий
после запечатывания обнаруживается новым запуском независимого эталона.
Полный release-профиль не запускался; старые receipt относятся к своим SHA.

Границы физики остаются существенными: усреднённый управляемый AC-порт,
постоянные КПД, скалярная положительная V/f-рампа, авторские PLL/PI и усреднённый
тормозной duty. ШИМ, переключения полупроводников, проводимость диодов при
блокировании ключей, предзаряд, ограничения напряжения реального AFE,
потери как функции I/T/f_switch, моторный current-control/FOC и тепловая
защита электроники не реализованы этим блоком. connected=false не следует
трактовать как реальную схему блокирования IGBT с оставшимися диодами.
Предел инверторной амплитуды — 0.5·Udc·M в данной объявленной модели.

Команды:
```bash
power-grid phase-study run --study cases/vf-core/braking_resistor.json --out reports/vf-core-local
python -m benchmarks.vf_core_acceptance --out reports/vf-core-independent
python -m benchmarks.vf_core_acceptance --verify reports/vf-core-independent
```
В `cases/vf-core/` лежат все шесть примеров. verify приёмки заново запускает
независимый ODE; phase-study verify подтверждает только целостность пакета.
Свежий wheel проверяется вне checkout с заблокированными imports benchmarks/
PP/ANDES/motulator: разгон, тепловой профиль, рекуперация, тормозной резистор,
KCL/энергия и ZIP-перенос. Это тот же host и venv с системными зависимостями,
не независимая ОС. В ресурсах сохранены RHS, размер состояния и число отсчётов;
скоростное превосходство над чужими пакетами не измерялось.
Приёмка: `reports/vf-core-final-qualified-2026-11-10/summary.json`.
Поставка: `reports/vf-core-delivery-2026-11-10/delivery.json`.
Следующая физическая очередь — реальные схемы силовой части: диодный мост,
предзаряд/DC, затем инвертор с регулированием моторного тока и независимые
сверки таких компонентов. Универсальная точность, все масштабы и общее
превосходство не доказаны. GitHub/CI/коммиты/push не использовались.


## R06.3 — диодный вход, предзаряд и контур тока инвертора (10 ноября 2026)

Реализован отдельный пассивный вход привода `diode_front_end`: шестипульсный
трёхпроводный мост, постоянное прямое падение и **положительное сопротивление
каждого диода**, общее последовательное сопротивление DC-ветви, предзарядный
резистор и его байпас. Все параметры и происхождение задаются явно. Сопротивления
диодов — не скрытая стабилизация: они входят в KVL, токи и выделяемое тепло.
При коммутации могут одновременно проводить три диода; карта терминальных
токов непрерывна, включая равные фазные напряжения. Внутренняя индуктивная
коммутация, reverse recovery и паразитные ёмкости диодов не моделируются.

Предзаряд допускает ровно нулевое начальное Udc. Для пассивного входа
DC-состояние — напряжение, а энергия вычисляется как C·Udc²/2; у прежнего
активного входа сохраняются координаты энергии и старый формат JSON.
Это устраняет сингулярность энергетической координаты при зарядке с нуля,
не добавляя искусственной начальной энергии. Баланс:
`C*dUdc/dt = Ibridge - Pinverter_dc/Udc - Udc/Rbleed - Ibrake`.
При Udc=0 применённое напряжение инвертора равно нулю и его мощность равна нулю.

`drive_precharge_bypass` — явное событие 0/1, а не неявное разрешение работы
по времени. Как и `converter_connection`, оно сегментирует интегрирование;
сохраняются обе стороны события без скачка Udc и потокосцеплений. В примерах
время байпаса авторское: автоматическая готовность по напряжению, диагностика
сваривания контактора и тепловая защита резистора ещё не реализованы.
`connected=false` здесь означает **разомкнутый AC-контактор**; это не команда
блокирования IGBT, не отключает моторный инвертор и не обнуляет поток.

Диодный вход не экспортирует энергию в AC: регенерирующий двигатель заряжает
DC-конденсатор, а опциональный тормозной резистор рассеивает её. Входной ток
определяется схемой, не `grid_current_limit_rms_a`; старые PLL/DC-PI состояния
в этом режиме не используются, `current_limited=false`. `rectifier_efficiency`
должен быть 1: потери моста уже явно рассчитываются по I²R и падению диодов.
Резистор предзаряда и диоды рассеивают тепло наружу; температурных состояний
полупроводников/резистора в этом профиле нет. При начальном RLC-звоне мост
может кратковременно импортировать энергию и в регенеративном исследовании;
запрет обратного потока не означает нулевой прямой ток во всё окно.

Опциональный `current_control` заменяет скалярную V/f-амплитуду на PI-регулятор
тока в заданной синхронной системе координат, с рампой задания, круговым
ограничением напряжения 0.5·Udc·M и tracking anti-windup. Угол и частота
по-прежнему задаются частотной рампой привода. Интегратор хранится в αβ и
имеет два дополнительных состояния; энергетических запасов он не добавляет.
При Gc>0 алгебраическая обратная связь тока решается **до** ограничения
напряжения; anti-windup использует ошибку фактического тока после ограничения.
Нет жёсткого ограничения моторного тока: PI может иметь переходное
перерегулирование. Это не rotor-flux FOC, не регулятор скорости/момента,
не наблюдатель потока и не заявленный устойчивый промышленный контроллер.
Независимый эталон интегрирует PI в dq, с отдельным преобразованием координат.

Пассивный вход соединён с общей фазной RLC-сетью. Нелинейный ток учитывается
в KCL, источниковой работе и энергии. Терминалы должны быть источниками
заданного напряжения либо иметь полностью динамические напряжения ёмкостей.
Терминалы с алгебраической свободой отклоняются понятной ошибкой: общий
нелинейный алгебраический решатель моста этим блоком не добавлен. Общий
потенциал трёх проводов не влияет на мост. Сетевые индуктивности моделируются
до PCC-ёмкостей; удалять эти ёмкости и трактовать модель как индуктивную
коммутацию непосредственно в мосту нельзя.

Семь авторских исследований `cases/diode-drive/`: предзаряд, ранний байпас,
провал/отключение/возврат AC, регенерация без/с тормозным резистором,
контур тока и контур тока при провале. Корпус: 6 узлов, один привод,
0.12 s; это не длительный промышленный разгон и не проверка всех сочетаний.
Два native-прогона на случай сверяются с отдельно написанным ODE:
в эталоне шесть диодов решаются из rail-KCL и DC-KVL, двигатель — во
flux-координатах, PI — в dq. Производственные RHS/bridge/control не вызываются.
Проверяются все экспортированные каналы привода/PCC/линий, энергия,
KCL и улучшение максимальной нормированной ошибки при уточнении расчёта.
Распределение потерь проверяется аналитическими локальными балансами;
предзаряд дополнительно сверяется с закрытой RC-формулой постоянного источника.
Это два кода объявленных уравнений, а не измерения OEM или запуск PLECS.

```bash
power-grid phase-study run --study cases/diode-drive/current_control_sag.json --out reports/diode-local
python -m benchmarks.diode_drive_acceptance --out reports/diode-independent
python -m benchmarks.diode_drive_acceptance --verify reports/diode-independent
```

`--verify` повторно интегрирует независимый эталон и проверяет текущие
исходники, параметры, инвентарь, каналы и выводы. SHA и манифест подтверждают
целостность, а не аутентичность происхождения. Исторические R06.1/R06.2 receipt
относятся к своим исходникам; новый код требует собственной приёмки.

Физические ориентиры: [PLECS — Three-Phase Diode Bridge Rectifier](https://docs.plexim.com/plecs-demos/basic-topologies/three-phase-diode-bridge-rectifier/),
[Imperix — DC bus pre-charge](https://imperix.com/doc/implementation/dc-bus-pre-charging-techniques),
[MathWorks — Rectifier (Three-Phase)](https://www.mathworks.com/help/simscape-electrical/ref/rectifierthreephase.html).
Публикации описывают топологии и области применения; наши авторские
сопротивления, паспорта и регулятор не являются параметрами этих изделий.

Следующая физическая очередь: индуктивная коммутация и общий нелинейный
алгебраический порт, автомат предзаряда с interlock/отказами, rotor-flux FOC
и управление моментом/скоростью, ключевой инвертор/ШИМ и измеренные карты
потерь/тепловой защиты. Универсальное превосходство не доказано.


### Проверки поставки R06.3

192 целевых теста прошли без предупреждений и пропусков (36 новых + 156
регрессий). Это не полный release-профиль. Прошли 7 новых исследований
(14 native-прогонов) и повторная квалификация всех 6 прежних active-V/f
исследований (12 native-прогонов): уточнение уменьшило максимальную
нормированную ошибку во всех 13 случаях.

Новый диодный корпус: максимальное расхождение экспортированных Udc с
независимым ODE — 3.70e-6 V, моторного αβ-модуля тока — 3.78e-7 A,
скорости — 9.00e-8 rad/s. Максимальная **конечная** относительная невязка
энергии — 6.93e-12; максимум KCL по экспортированным отсчётам — 1.43e-14 A.
Это ошибка между реализациями объявленных уравнений, не точность относительно
измерений. В новом корпусе 18–20 состояний, включая регуляторы, плюс две
энергетические квадратуры. В авторском тормозном сравнении пиковое Udc
снижается с 770.77 до 733.87 V; это наблюдение выбранного входа, а не предел
напряжения или рекомендация выбора оборудования.

Свежий wheel установлен вне checkout и проверен через CLI на трёх исследованиях:
предзаряд, контур тока с провалом AC и тормозной резистор. Импорты benchmarks,
pandapower, ANDES и motulator заблокированы; ZIP экспортирован, восстановлен
и проверен. Это тот же host/OS и venv с системными зависимостями.

Текущие результаты:
- `reports/diode-current-final-v2-qualified-2026-11-10/summary.json`;
- `reports/vf-core-diode-final-regression-2026-11-10/summary.json`;
- `reports/diode-current-final-v2-tests-2026-11-10.xml`;
- `reports/diode-current-portable-2026-11-10/receipt.json`.

GitHub, CI, индексация, коммиты и push не выполнялись. Общая физика проекта,
все масштабы и превосходство над другими симуляторами не объявляются закрытыми.


## R06.4 — связанный ключевой привод, sensored FOC и тепловые отключения

Исторический профиль; расширение магнитной физики приведено ниже в R06.5.

Реализован новый профиль `power-grid-env.switching-drive/v1`, команда
`power-grid switching-drive`. Это отдельный связанный электротепломеханический
решатель: три AC-ветви **R–L без PCC-ёмкостей** → шесть диодов → плавающие
DC-шины/конденсатор → шесть MOSFET-каналов с обратными диодами → изолированная
звезда линейной одноклеточной Γ-машины. Накоплена энергия входных реакторов,
DC и явно заданных rail-to-earth ёмкостей, обмоток, вращения и трёх тепловых
ёмкостей. Параметры сети и силовой части авторские, не паспорт изделия.
Этот профиль не меняет усреднённые R06.2/R06.3 и не подключается автоматически
к произвольной DAE/RMS-топологии проекта.

**FOC.** Наблюдатель потока ротора использует измеренные токи статора и
механическую скорость; истинное потокосцепление из модели ему не передаётся.
Переход к inverse-Γ: `gamma=Lm/(Lm+Ll)`, `LM=gamma*Lm`, `RR=gamma²*Rr`,
`Lsigma=gamma*Ll`. Наблюдатель интегрируется точным ZOH для постоянных
средних измерений за PWM-период: `dPsiR/dt=RR*(Is-PsiR/LM)+j*p*w*PsiR`.
Угол FOC определяется оценкой PsiR; d-ток создаёт поток, q-ток задаётся
PI-регулятором скорости через `Tem=1.5*p*|PsiR|*Iq`. При недостаточном потоке
момент не разрешается. Есть рампы потока/скорости, круг задания тока,
feedforward/PI тока, ограничение напряжения и anti-windup обоих регуляторов.
У скорости используется условное интегрирование при ограничении момента;
у тока — tracking back-calculation по насыщенному напряжению.
Это sensored FOC с известными постоянными параметрами, не sensorless,
не идентификация Rr и не управление насыщенной многоклеточной машиной.
Фактический ток не обрезается до задания: выбросы и ШИМ-пульсации остаются.

**ШИМ и ключи.** Центрированные импульсы с common-mode injection, удержание
задания на период, точное разбиение времени по фронтам и фиксированному
положительному dead time. Доля импульса ограничена явно, чтобы сохранить
ненулевые интервалы между комплементарными ключами. Shoot-through отклоняется.
MOSFET-канал — двунаправленное сопротивление во включённом состоянии; при
выключении канала остаётся обратный диод с Vf/R. Это не IGBT-модель.
Блокировка импульсов, в том числе тепловая, не обнуляет поток и токи; обратные
диоды допускают возврат магнитной энергии в DC-звено. Разрешение по Udc имеет
гистерезис; команда блокирования доступна явными временными окнами.

**Индуктивная коммутация.** Токи входных реакторов — динамические состояния.
Перенос тока между фазами получается из совместного решения сети/диодов,
включая интервалы одновременной проводимости более двух диодов. Это не
резистивный мост R06.3 и не ограничение тока постфактум. Сопротивления диодов
и каналов положительны и зависят от температуры; идеальное запирание остаётся
кусочно-линейным. DC-дроссель, reverse recovery, Coss, avalanche, dv/dt и
распределённая кабельная/EMI-физика не добавлены. Общий потенциал полностью
изолированного непроводящего двигателя выбирается как gauge без добавления
скрытого резистора/ёмкости; напряжения общей моды такого двигателя не
квалифицированы. Rail-to-earth ёмкости DC-шин, напротив, задаются явно и
участвуют в KCL и энергии.

**Тепло и защита.** Три RC-узла — выпрямитель/предзаряд, инвертор, тормозной
резистор. Проводниковые потери поступают в тепло, охлаждение — наружу.
У каналов добавлены Eon/Eoff по авторской линейной зависимости |I|, Udc и T.
Энергия переключения вычитается из DC-ёмкости и в тот же момент поступает
в тепловую ёмкость: это перенос энергии, а не дополнительный источник тепла.
Порог температуры локализуется повторным пробным шагом до принятия состояния;
отключение защёлкивается. Пробные решения не меняют физическое состояние.
При перегреве блокируются моторные ключи; реакторы не разрываются идеальным
контактором. При перегреве тормозного резистора его duty обнуляется. Выпрямитель
и обратные диоды могут продолжать проводить и нагреваться после trip —
порог не является жёстким потолком температуры. Автоповторного пуска нет.
Предзарядный резистор находится в каждой AC-ветви; байпас по Udc разрешается
на границе PWM-периода после минимального времени и запрещается после trip.
Сваривание контактора и аппаратные цепи отключения со snubber ещё не моделируются.

**Численный метод и применимость.** Совместный implicit midpoint для реакторов,
конденсаторов, обмоток и вала; 8 узловых напряжений, Newton/active conduction
states, масштабированное линейное решение и повторная итерация механической
скорости. Ёмкости, индуктивности и кинетическая энергия входят в общий аудит.
Энергетическая невязка не исправляется после интегрирования. Тепловой RC имеет
midpoint-шаг; сопротивления и duty тормоза фиксируются на принятом подшаге.
Цифровой FOC обновляется раз в период. Совпадающие carrier/sample границы
объединяются лишь в пределах 0.5 ps; минимальные поддержанные max-step/sample/
dead-time — 1 ns. Этот предел не означает точность физических моделей на ns.

Профиль намеренно принимает только линейную Γ-машину с одной клеткой, Gc=0,
свободным валом и без моторных тепловых состояний. Насыщение, несколько клеток,
потери в стали, locked-rotor и моторная thermal-модель **явно отклоняются**,
а не молча упрощаются. В прежних усреднённых профилях соответствующие
возможности остаются. Есть 13 непрерывных состояний накопителей плюс память
цифровых регуляторов, дискретные ключи/защиты. Это один привод, не доказанное
масштабирование произвольной ключевой промышленной сети.

Семь авторских исследований `cases/switching-drive/`: пуск FOC (0.48 s),
блокировка/включение ШИМ, провал сети, тепловые trip трёх отдельных узлов и
рекуперация (остальные по 0.16 s). Три шага — 20/10/5 us; частота ШИМ 2.5 kHz,
dead time 2 us. Сравниваются Udc, скорость, температуры и оценка потока,
энергия, KCL, порядок и времена событий. Мгновенный RMS и непрерывные экстремумы
не сертифицируются; токовый максимум учитывает принятые подшаги. Каналы
`last_midpoint_*` относятся к последнему внутреннему интервалу, а не точно
к моменту экспортированного отсчёта.

Независимый stage-oracle формулирует KCL/KVL, потокосцепления и движение вала
напрямую в 16 смешанных неизвестных и решает их SciPy root, без производственных
Norton-stamps/RHS/FOC/ШИМ. Проверяются 12 разных состояний, включая dead time,
обратные диоды, вращение обоих знаков и холодные/нагретые ветви. Это отдельная
реализация **одного связанного шага**, не независимая полная замкнутая траектория.
Дополнительно наблюдатель сверяется с ODE, тепловой RC — с аналитическим
экспоненциальным решением и вторым порядком сходимости. Нельзя называть такую
приёмку внешним OEM/head-to-head тестом всего привода.

```bash
power-grid switching-drive run --study cases/switching-drive/foc_start.json --out reports/switching-local
power-grid switching-drive verify reports/switching-local
power-grid switching-drive export reports/switching-local --out reports/switching-local.zip
python -m benchmarks.switching_drive_acceptance --out reports/switching-independent
python -m benchmarks.switching_drive_acceptance --verify reports/switching-independent
```

CLI `verify` проверяет целостность. Benchmark `--verify` повторяет **все 21
native-траектории** и 12 независимых stage-oracle, проверяет текущие параметры,
исходники и вычисляет выводы повторно. Манифест не аутентифицирует источник.
GitHub, CI и операции добавления/коммитов/push не нужны и не выполняются.

Уравнения и физические ориентиры: [Aalto — Induction Machines](https://aalto-electric-drives.github.io/motulator/model/drive/induction_machine.html),
[Aalto — Current-Vector Control](https://aalto-electric-drives.github.io/motulator/autoapi/motulator/drive/control/im/index.html),
[Imperix — Dead time](https://imperix.com/doc/help/dead-time-selection-for-imperix-power-modules),
[Imperix — Thermal simulation](https://imperix.com/doc/wp-content/uploads/post_to_pdf/PN132.pdf).
Численные паспорта, коэффициенты Eon/Eoff и настройки регуляторов авторские.
Они не перенесены из параметров изделий этих производителей.


### Результаты проверки R06.4

233 целевых теста прошли без предупреждений/пропусков: 41 новый тест ключевого
профиля и 192 регрессии фазных сетей, обмоток, защит, усреднённых приводов,
диодного входа и контуров тока. Полный release-профиль проекта не запускался.

Прошли все 7 исследований на 3 шагах (21 траектория). Во всех случаях
fine→finest ошибка меньше coarse→finest; порядок событий совпал. Максимальное
расхождение времени событий между 10 и 5 us — 2.82 us. Для 10 us максимальная
конечная относительная невязка всей энергии — 9.13e-12, KCL — 1.46e-7 A.
Малая невязка доказывает согласованность дискретного баланса, не точность
относительно реального оборудования. Начальная энергия/механическая работа
учитываются при нормировании, поэтому показатель нельзя напрямую сравнивать
с иначе нормированными отчётами прежних профилей.

Пуск FOC: задание 30 rad/s, в 0.48 s получено 30.534 rad/s, максимум по
экспортированным отсчётам около 30.723 rad/s. Задание тока ограничено 10 A
по αβ-модулю; фактический подшаговый максимум около 10.645 A — ток не
обрезается в решателе. Входная индуктивная коммутация и проводимость обратных
диодов наблюдаются в связанных прогонах. Тепловые события отдельно получены
для выпрямителя, инвертора и тормозного резистора. Низкие стресс-пороги в
примерах авторские. Выпрямительный тест использует 40 J/K и остаётся ниже
27 °C, вместо непригодного для инженерной квалификации экстремального нагрева.

12 независимых смешанных stage-oracle прошли; максимальная невязка их
собственных KCL/KVL/flux/shaft уравнений — 4.06e-10, расхождение тока с
основным шагом — 5.38e-14 A. Это математические проверки выбранных стадий.
Полной независимой замкнутой траектории и внешнего OEM-бенчмарка здесь нет.

Установленный wheel проверен вне checkout через CLI: пуск, перегрев инвертора
и рекуперация; ZIP восстановлен и проверен. Imports benchmarks/pandapower/
ANDES/motulator заблокированы. Это тот же host/OS, venv с системными зависимостями.

Приёмка умеет `--reuse-from EXISTING`: в **новый** каталог копируются только
проверенные sealed-результаты с тем же producer SHA и полностью совпавшим
каноническим исследованием; изменённые входы пересчитываются. В финальной
сборке так переиспользованы 18 результатов, 3 пересчитаны после уточнения
теплового стресс-входа. Benchmark `--verify` всё равно повторяет все 21
траекторию с нуля, а не считает кэш независимым запуском.

Текущие артефакты:
- `reports/switching-drive-qualified-final-2026-11-10/summary.json`;
- `reports/switching-drive-release-final-tests-2026-11-10.xml`;
- `reports/switching-drive-release-portable-2026-11-10/receipt.json`.

Сеть этого корпуса имеет balanced source, общую амплитудную envelope и
одинаковые входные RL; произвольные топологии/несимметрия этим профилем
не квалифицированы. Следующие расширения — независимая полная closed-loop
траектория, общая DAE-сеть, насыщенные/multicage/core-loss машины в ключевом
профиле, hardware-fitted карты потерь/тепла, sensorless/адаптация и собственно
зарядовая/высокочастотная физика полупроводников. Это уточнение применимости,
а не требование иметь собственное оборудование. Все четыре направления
R06.4 реализованы в указанном ограниченном профиле; превосходство над всеми
симуляторами и завершение всего проекта не объявляются.


Финальный benchmark `--verify` успешно повторил все 21 native-траекторию и
12 независимых stage-oracle на текущем производителе. Итоговый пакет исходников,
входов, результатов, JUnit и wheel: `reports/switching-drive-delivery-2026-11-10/`.
Его манифест подтверждает целостность; это локальная поставка без GitHub/CI,
а не аутентифицированная независимая публикация.


## R06.5 — насыщенные многоклеточные двигатели с потерями в стали в ключевом приводе

Историческое ограничение motor.thermal снято расширением R06.6 ниже.

Расширен именно связанный ключевой решатель, а не только его диагностические
каналы: 1–4 роторные RL-ветви, монотонное радиальное насыщение и положительная
вихретоковая проводимость Gc теперь совместно работают с входными реакторами,
диодным мостом, DC-звеном, PWM MOSFET-инвертором и его тепловыми защитами.
Электрические состояния каждой клетки сохраняются отдельно; перестановка
клеток с их параметрами/начальными потоками не меняет сетевое решение.
Это дискретный спектр клеток, не автоматически идентифицированный skin-effect.
Паспортные значения и дополнительные клетки/кривая насыщения в корпусе авторские.

**Нелинейная энергия.** Обычный midpoint заменён в магнитной характеристике
радиальным дискретным градиентом. Для Wmag = 1.5/Lm·[r²/2+beta^e·r^(e+2)/(e+2)]
он удовлетворяет точной дискретной цепочке изменения энергии. Разделённая
разность радиусов вычисляется конечной суммой целых степеней без вычитания
почти равных энергий; проверены нулевые/равные радиусы, разворот потока и
степени 1,2,3,7,20. Есть аналитический блочный Jacobian характеристики и
итерационное обновление Norton-порта до согласования тока/напряжения.
Инкременты потоков решаются напрямую: это избегает потери точности при
вычитании близких полных потокосцеплений на коротких PWM-интервалах.
Изменение энергии не компенсируется исправлением отчёта после расчёта.

В проводниках и реакторах остаётся midpoint. Для Gc ток статора равен
магнитному/роторному току плюс Gc·dPsi_s/dt; в тепло уходит
`1.5*Gc*|dPsi_s/dt|²`. Вихретоковая составляющая **не создаёт момент**.
Реальная нелинейная магнитная энергия, энергия всех роторных ветвей,
кинетическая/DC/реакторная и тепловые энергии входят в общий баланс.
Принимаемая невязка конститутивного уравнения двигателя — ниже 1e-8 V;
KCL пересчитывается с фактическим нелинейным током, а не с одним линейным tangent.

**Ток на ключах.** При Gc>0 поток непрерывен, но терминальный ток имеет
прямую зависимость от напряжения и может измениться сразу при коммутации.
Добавлен отдельный мгновенный трёхузловой solve при фиксированных потоках,
DC-напряжении и текущих gate/body-diode состояниях. Экспорт тока, измерение
FOC и Eon/Eoff больше не используют устаревший ток предыдущего интервала.
Eon оценивается по току после команды включения, Eoff — до выключения,
при DC-напряжении до переноса switching-energy в тепло. Это объявленная
авторская модель потерь, не измеренные кривые устройства. Блокирование не
обнуляет потоки и состояния клеток. Мгновенный solve не изменяет физическое
состояние; тест проверяет баланс переноса DC-энергии в тепло.

Потери в стали интегрируются отдельным диагностическим счётчиком
`motor_core_heat_j`; их максимум по принятым midpoint-стадиям доступен как
`peak_substep_motor_core_loss_w`. Это важно при PWM: редкие экспортированные
отсчёты могут попадать в одну фазу carrier и существенно занижать видимый
пик. Интеграл не вычисляется трапециями по прореженным каналам.
`last_midpoint_*` остаются данными последнего интервала, а не гарантированным
значением точно в момент вывода. Измерения на совпавшей gate/sample границе
используют предыдущее gate-состояние; `gates_enabled` — разрешение управления,
а не снимок шести фактических ключей. Непрерывные экстремумы не сертифицируются.

**Номинальная модель FOC.** Для насыщения, нескольких клеток либо Gc обязателен
явный `observer_motor`: отдельный линейный одноклеточный паспорт без core loss,
с тем же числом пар полюсов. Первая клетка не выбирается молча. Наблюдатель
по-прежнему получает только измеренные токи/скорость и не читает истинные
потоки модели. В примерах multicage номинальная редукция задаёт параллельные
низкочастотное Rr и высокочастотное L_leak, а PI тока перенастроен под эту
утечку; это объявленная аппроксимация, не точный эквивалент всего спектра.
При насыщении/steel loss наблюдатель также остаётся номинальным. Его оценка
не объявляется истинным потоком любой клетки; идентификация, насыщенный
observer и sensorless этим блоком не реализованы. Старый линейный одиночный
двигатель может использовать прежний интерфейс без нового паспорта.

`motor_initial_fluxes_ab_vs` задаёт статор и каждую клетку; неполный инвентарь
отклоняется. У насыщенных примеров явно объявлены начальные потоки .6/.58 Vs,
их энергия учтена с первого отсчёта. Это authored warm state, не решение
нагруженной согласованной инициализации. `motor.thermal` и locked rotor
в ключевом профиле пока отклоняются. Моторные медные/steel потери рассеиваются
наружу; температуры и изменение Rs/Rr обмоток здесь не моделируются.
Тепловая модель силовых модулей предыдущего блока сохраняется.

**Проверки.** Семь extended-сценариев `cases/switching-extended/`: steel loss
одноклеточного двигателя, double cage, four cage с Gc, насыщение с Gc,
насыщенный двухклеточный двигатель с блокированием PWM, рекуперация и
насыщенный четырёхклеточный двигатель с Gc. Окна по .12 s — ранний переходный
процесс, а не законченный промышленный разгон до номинала. Дополнительно
повторён прежний линейный FOC-пуск .48 s. Каждый случай рассчитывается при
20/10/5 us. Хранятся потоки каждой клетки, steel heat, истинная магнитная
энергия, KCL, конститутивная невязка и все прежние силовые/тепловые каналы.
Данные новых клеток, beta=2/Vs и Gc=.006 S авторские, не OEM-валидация.

Независимый смешанный stage-oracle расширен до 16–22 неизвестных и
непосредственно пишет сетевые KCL/KVL, обмоточные и механические уравнения.
Он вычисляет радиальную энергоразность в extended precision; производственный
метод использует другой алгоритм — конечную сумму степеней. Проверены 14
связанных состояний с включёнными ключами и полным gate blocking.

Отдельный continuous ODE oracle вообще не импортирует производственные
магнитные/RHS/control функции. Для семи паспортных случаев он интегрирует
все потоки и энергетические квадратуры под заданным вращающимся напряжением
180 V peak / 40 Hz, phase .2 rad, при фиксированной скорости 35 rad/s.
Это 7 зарегистрированных сравнений магнитной подсистемы; winding-условия
saturated_core и saturated_regeneration здесь совпадают при фиксированном
вале, хотя полные приводные исследования различны. Проверяется вся .01 s
траектория из 101 отсчёта, работа источника и интеграл steel heat. Нативная
подсистема имеет 3 шага, continuous reference — DOP853 с малым шагом/строгими
допусками. Это независимая динамическая сверка **магнитной подсистемы**,
не полная независимая замкнутая траектория PWM/FOC/сети.

```bash
power-grid switching-drive run --study cases/switching-extended/saturated_four_cage.json --out reports/extended-local
python -m benchmarks.switching_extended_acceptance --out reports/extended-independent
python -m benchmarks.switching_extended_acceptance --verify reports/extended-independent
```

Benchmark `--verify` повторяет все 24 полных native-траектории, 14 смешанных
oracle и 7 continuous ODE-сверок с нативными winding-прогонами на трёх шагах.
CLI `switching-drive verify` проверяет лишь целостность. Кэш допускается только
при совпадении текущего producer SHA, полного канонического исследования и
sealed-инвентаря; окончательный replay всё равно выполняется с нуля.
Исторические receipt R06.4 относятся к своему производителю, не автоматически
к новому расширенному решателю. Полный release-профиль проекта не запускался.

Физическая основа: [Aalto — Γ model](https://aalto-electric-drives.github.io/motulator/model/drive/induction_machine.html).
Структурный принцип: [McLachlan & Quispel, Discrete gradient methods have an energy conservation law](https://www.aimsciences.org/article/doi/10.3934/dcds.2014.34.1099).
Конкретная магнитная дискретизация и её проверка здесь реализованы для
объявленного lumped Γ-паспорта; публикации не удостоверяют наш решатель.


### Итог R06.5: проверенные результаты

276 целевых тестов прошли без предупреждений и пропусков: 43 новых и 233
регрессии. Прошли 8 связанных исследований на 3 шагах (24 native-траектории),
14 независимых смешанных стадий и 7 зарегистрированных continuous ODE-сверок
магнитной подсистемы с 21 native-winding прогоном. Ошибка при уточнении шага
уменьшилась во всех связанных и winding-случаях.

При 10 us максимальное расхождение winding-потоков с continuous reference —
4.42e-7 Vs, интеграла steel heat — 3.26e-7 J. Максимальная конечная относительная
невязка всей энергии полного привода — 9.04e-12, KCL — 4.45e-6 A. Это согласование
объявленных уравнений и дискретизации, не OEM/hardware-точность. Полный
независимый closed-loop PWM/FOC/network benchmark по-прежнему открыт.

Старый одиночный линейный FOC-пуск воспроизведён новым обобщённым решателем:
30.534 rad/s при задании 30 rad/s в .48 s. Extended-окна .12 s показывают
раннюю динамику: конечные скорости не являются утверждением о завершённом
промышленном разгоне. Учёт core current не ограничен диагностикой: изменения
Gc меняют поток, DC-динамику и ток на ключах; это отдельно проверено тестом.
Для core_single интеграл steel heat 16.142 J и максимум по midpoint-стадиям
около 1183.83 W, при том что прореженный канал может показывать гораздо
меньший пик. Никакого токового clipping по ограничению задания не выполняется.

Финальный `--verify` заново выполнил все 24 native-траектории, 14 смешанных
oracle и 7 continuous reference/winding сравнений. До этого 17 неизменённых
sealed-прогонов были переиспользованы по точным входам и producer SHA;
это не засчитывается как независимый запуск. Replay выполнен с нуля.

Свежий wheel проверен вне checkout с запрещёнными imports benchmarks/
pandapower/ANDES/motulator: насыщенные four-cage и регенеративный случаи,
KCL/энергия/steel heat, отдельные cage channels и ZIP-восстановление.
Это тот же host и venv с системными зависимостями, не независимая ОС.

Текущие артефакты:
- `reports/switching-extended-final-qualified-2026-11-10/summary.json`;
- `reports/switching-extended-final-tests-2026-11-10.xml`;
- `reports/switching-extended-portable-2026-11-10/receipt.json`;
- `reports/switching-extended-delivery-2026-11-10/delivery.json`.

Следующие очереди: motor winding thermal/R(T) в ключевом профиле,
насыщенный/многоклеточный observer вместо номинальной редукции, независимая
полная drive-траектория и подключение к общей DAE-сети. Отдельно остаются
hardware-fitted карты потерь и charge-dynamic/EMI-профили. GitHub/CI,
индексация/коммиты/push не выполнялись. Полный release-профиль не запускался.
Универсальное превосходство и готовность всего проекта не объявляются.


## R06.6 — нагрев обмоток, Rs/Rr(T) и защита в ключевом приводе

`motor.thermal` теперь поддерживается в связанном ключевом профиле, включая
насыщенную четырёхклеточную Γ-машину с Gc. Два дополнительных состояния —
температуры статора и общего роторного узла. Все клетки имеют отдельные токи,
потоки и сопротивления, но общую Tr и один температурный коэффициент паспорта.
Модель не разрешает пространственные hotspots/отдельные температуры клеток.

Опциональные поля исследования:
- `motor_initial_temperature_c: [Ts,Tr]`, по умолчанию обе равны `ambient_c`;
- `motor_temperature_trip_c: [Ts_trip,Tr_trip]`, отдельные защёлкивающиеся
  пороги; отсутствие этого поля означает отсутствие моторного thermal-реле.

Оба поля требуют `motor.thermal`. Начальные температуры должны быть не ниже
ambient и строго ниже `maximum_c`; пороги — строго между ambient и maximum.
Для такого двигателя обязателен отдельный `observer_motor`: FOC остаётся
номинальным и не получает фактические температуры/истинные потоки скрытым
входом. Температурная адаптация наблюдателя этим блоком не добавлена.
Старые входы без `motor.thermal` сохраняют прежнюю электрическую модель.

**Обратная связь с электрической частью:**
`Rs=Rs_ref*(1+alpha*(Ts-Tref))`, каждая `Rr_k=Rr_k_ref*(1+alpha*(Tr-Tref))`.
Сопротивления вычисляются при midpoint-температурах внутри общей итерации
с потоками, сетью и скоростью. Контроль сходимости — 1e-9 °C для midpoint-T,
1e-10 rad/s для скорости и прежние 1e-8 V для магнитного уравнения.
Номинальные Rs/Rr в паспорте не изменяются. Мгновенный core-current solve
и потери переключения используют актуальную температуру принятого состояния.
Тест подтверждает изменения потоков/DC-динамики при alpha>0, а при alpha=0
электрическая траектория совпадает с изотермическим случаем.

**Тепловые пути:** медные потери статора и вихретоковые потери поступают в Ts,
сумма медных потерь всех клеток — в Tr. Между узлами действует симметричный
Gcross; наружу уходят Gs*(Ts-Tambient) и Gr*(Tr-Tambient). Двухузловой RC
решается midpoint-матрицей. Ограничение шага сохраняет положительное
релаксирование; неразрешённые RC-параметры отклоняются. Коэффициенты охлаждения
постоянны, зависимости вентиляции от скорости и отдельного iron/frame-узла нет.

Тепловая энергия обмоток входит в общий `stored_j`. При motor.thermal медь/Gc
не списываются наружу второй раз: внешние потери содержат только тепло,
реально переданное ambient. Диагностические интегралы `motor_stator_heat_j`,
`motor_rotor_heat_j`, `motor_winding_ambient_heat_j` показывают это разложение.
В старом изотермическом режиме моторные потери по-прежнему сразу уходят наружу.

**Реле:** начальное превышение порога логируется при t=0 и запрещает PWM/байпас.
При нагреве первый из пяти порогов (3 силовых узла + Ts/Tr) локализуется
пробными шагами до принятия состояния. Пробные расчёты не изменяют физические
состояния; одновременные моторные действия имеют стабильный порядок stator,
затем rotor. Отключение блокирует каналы, оставляя body diodes и запасённую
энергию. Температура может продолжить расти после trip; это не жёсткий потолок.
Охлаждение ниже порога не сбрасывает защёлку, автоматического повторного
включения нет. `maximum_c` — граница применимости паспорта, **не порог реле**:
при её достижении принятый шаг отклоняется без частичного изменения токов,
потоков, температур или счётчиков энергии. Для поиска более раннего trip
допускаются непринятые математические trial-состояния за этой границей.

Экспортируются Ts/Tr, фактический Rs, Rr каждой клетки, отдельные признаки
моторных trip и начальные `initial_winding_thermal_trips`. Общий `thermal_trip`
учитывает мотор и силовые узлы. Это идеальные состояния модели, не моделирование
RTD-датчиков/шума и не предсказание измеренного winding hotspot.

**Приёмка:** 7 новых случаев `cases/switching-winding-thermal/` по .12 s:
холодный/тёплый двигатель, насыщенный four-cage с нагревом, отключение статора,
отключение ротора, initial trip с охлаждением и чистое охлаждение. Добавлен
исходный nonthermal core_single; всего 8 случаев на 20/10/5 us (24 траектории).
Пороги 80.02 °C в стресс-примерах авторские и не являются настройками реального
теплового реле. Короткие окна не доказывают установившуюся температуру или
долговременную эксплуатацию; профиль по-прежнему ограничен одной машиной,
фиксированной balanced RL/DC/PWM-топологией, free shaft и общей схемой FOC.

Независимый mixed-stage oracle дополнен двумя температурными неизвестными:
теперь 18–24 неизвестных и прямые winding heat/R(T) уравнения одновременно
с KCL/KVL/потоками/валом. Проверяются 14 принудительно заданных gate-стадий;
это проверка физического шага, а не решений реле/FOC независимого контроллера.
Отдельный continuous ODE заново формулирует все потоковые и тепловые уравнения,
не импортирует производственные machine/thermal/RHS и проверяет 7 паспортных
случаев: 180 V peak, 40 Hz, phase .2 rad, фиксированные 35 rad/s, .01 s/101
отсчёт. Его forcing отличается от полной приводной траектории. Два cooling
паспорта дают одинаковую подсистемную траекторию (6 уникальных условий);
в полном приводе они различаются памятью реле. Чистое охлаждение полного
привода также сверяется с аналитическим matrix exponential.

```bash
power-grid switching-drive run --study cases/switching-winding-thermal/warm_winding.json --out reports/winding-hot-local
python -m benchmarks.switching_thermal_acceptance --out reports/winding-thermal-independent
python -m benchmarks.switching_thermal_acceptance --verify reports/winding-thermal-independent
```

Benchmark `--verify` повторяет 24 полные native-траектории, 14 mixed-stage,
7 continuous ODE и соответствующие 21 native-winding прогон. Это независимая
проверка электротепловой **подсистемы** и стадий, не полная независимая
замкнутая PWM/FOC/network траектория. CLI verify — лишь проверка целостности.

Прошли 300 целевых тестов без предупреждений/пропусков: 24 новых и 276
регрессий. Во всех 8 связанных случаях ошибка уменьшается при уточнении шага,
порядок событий сохраняется. При 10 us максимум ошибки winding ODE —
4.42e-7 Vs по потоку и 3.72e-6 °C по температуре; в полном приводе конечная
относительная невязка энергии не превышает 2.25e-12, KCL — 2.55e-7 A.
Инициализированная тепловая энергия учитывается в нормировании; этот показатель
не сравним напрямую с профилями без такого начального запаса. Отдельный
баланс накопленного моторного тепла имеет невязку до 3.14e-9 J.
Отклонение чистого охлаждения от matrix exponential — до 1.54e-9 °C.
Эти числа характеризуют уравнения и дискретизацию, не точность относительно OEM.

В warm-примере за .12 s Ts меняется с 90 до 90.608 °C, Tr — с 70 до 70.289 °C;
статорное отключение получено примерно в .01370 s, роторное — в .002863 s.
После роторного trip Tr продолжает расти до 80.137 °C вследствие оставшейся
энергии. Initial-trip узел остывает с 90 до 69.689 °C, оставаясь заблокированным.
Ни температура, ни электрические состояния не обрезаются ради этих результатов.

Свежий wheel проверен вне checkout: warm_winding, rotor_trip и initial_trip_cooling,
запрещены imports benchmarks/pandapower/ANDES/motulator, ZIP восстановлен и проверен.
Это тот же host/OS и venv с системными зависимостями, не независимая ОС.
Финальный replay всех 24/14/7 проверок выполнен успешно.

Текущие артефакты:
- `reports/switching-winding-thermal-qualified-2026-11-10/summary.json`;
- `reports/switching-winding-thermal-tests-2026-11-10.xml`;
- `reports/switching-winding-thermal-portable-2026-11-10/receipt.json`;
- `reports/switching-winding-thermal-delivery-2026-11-10/delivery.json`.

Тепловые ёмкости, охлаждение и stress thresholds — авторские. Коэффициент
alpha20=.00393/K для номинального примера сопоставлен с первичным
[NBS/NIST Copper Wire Tables](https://nvlpubs.nist.gov/nistpubs/Legacy/hb/nbshandbook100.pdf).
Наличие линейного R(T) не делает RC-паспорт измеренным. Не добавлены winding
hotspots/FEA, aging/IEC-класс защиты, reset/reclose, locked rotor, температурно
адаптивный наблюдатель или hardware-fitted cooling. Старые receipt R06.5
относятся к своим исходникам. Полный release-профиль не запускался;
GitHub/CI/индексация/коммиты/push не выполнялись. Универсальное превосходство
и завершение всего проекта не объявляются.


## R06.7 — насыщенный многоклеточный наблюдатель FOC

Добавлен явный `observer_mode: "multicage_current"`. Его отдельный
`observer_motor` сохраняет 1–4 клетки и радиальное насыщение. По умолчанию
остаётся прежний `nominal_single_cage`; это значение не добавляется в
канонические старые паспорта. Старый режим по-прежнему отклоняет насыщенный
или многоклеточный observer вместо молчаливой редукции.

Новый current-model получает только усреднённый за carrier терминальный ток
и скорость вала. Начальные rotor-flux estimates равны нулю даже при ненулевых
истинных потоках двигателя. Истинные температуры/потоки и сопротивления
моторной thermal-модели не передаются. Observer имеет собственные постоянные
номинальные R; паспорт с thermal/Gc/locked_rotor отклоняется, число пар полюсов
должно совпадать. Ненулевой Gc и thermal **растения** допускаются, но вызывают
модельное рассогласование: разделения core-current и температурной адаптации
наблюдателя нет. Нельзя трактовать это как точный observer такой машины.

В αβ-координатах обозначим S=sum(1/Lk), B=sum(psi_rk/Lk).
Наблюдатель решает строго монотонное уравнение
`i_s+B = psi_s * [S+(1+(beta*|psi_s|)^n)/Lm0]`.
При заданном i_s это единственное радиальное решение. Далее каждая клетка
сохраняет собственное уравнение
`dpsi_rk/dt = Rk/Lk*(psi_s-psi_rk) + j*p*omega*psi_rk`.
Шаг — неявный midpoint с аналитическим блочным якобианом и проверкой
абсолютной невязки <=1e-10 Vs. Неуспешный solve не меняет состояние.
Радиальное обращение использует bracketed solve; в линейном пределе и при
нулевом токе сохраняется корректное поведение без деления на ноль.

При секантном Lm получаем A=S+1/Lm, эквивалентный ориентир потока `B/A`,
Lsigma=1/A и эффективный Lm_control=Lm*S/A. В одноклеточном линейном пределе
это прежняя inverse-Gamma редукция. Угол B/A совпадает с углом B, поэтому
электрическая частота вычисляется как `cross(B,dB/dt)/|B|²`, без формулы slip
только первой клетки. Torque PI, ограничения задания тока, antiwindup и
voltage feedforward сохранены; секантный feedforward **не является полным
нелинейным дифференциальным decoupling** при быстро меняющемся насыщении.
Ограничение задания не обрезает физический ток двигателя.

Основа Gamma/inverse-Gamma и роль насыщения сверены с первичным описанием
[Induction Machines, Aalto Electric Drives / motulator](https://aalto-electric-drives.github.io/motulator/model/drive/induction_machine.html).
Многоклеточное расширение и указанное исключение stator flux — вывод из
собственных паспортных уравнений; это не заимствованный аттестованный алгоритм
motulator и не опубликованное сравнение качества контроллеров.

Новые каналы `observer_cage_k_flux_alpha_vs/beta_vs` и
`observer_midpoint_residual_vs` отделены от истинных потоков двигателя.
Итог исследования содержит фактически выбранный `observer_mode`.
Усреднение входов за PWM-period — приближение измерительного тракта;
уточнение electrical max_step при неизменном carrier не проверяет сходимость
частоты выборки самого наблюдателя.

Четыре авторских паспорта `cases/multicage-observer/`: matched double cage,
saturated four cage, +30% Rr mismatch, saturated gate block/recovery.
Окно .08 s; пониженный torque-enable flux threshold .05 — авторская настройка,
не промышленная рекомендация. Проверяются именно начальный разгон и краткое
возмущение, не полный пуск/номинальная нагрузка/устойчивость на всех режимах.

```bash
power-grid switching-drive run --study cases/multicage-observer/four_cage_saturated.json --out reports/multicage-local
python -m benchmarks.multicage_observer_acceptance --out reports/multicage-independent
python -m benchmarks.multicage_observer_acceptance --verify reports/multicage-independent
```

Acceptance выполняет 12 полных траекторий на 20/10/5 us, проверяет энергию,
KCL, магнитную невязку, включение torque PI/разгон, совпадение последовательности
событий и уменьшение ошибки slow channels при уточнении electrical шага.
Отдельный непрерывный Cartesian oracle заново решает конститутивные уравнения
и все rotor ODE, без imports производственных observer/magnetics/controller.
DOP853 rtol=1e-11/atol=1e-13 сверяется с midpoint на 30/60/120 шагах:
4 зарегистрированных сравнения, 3 различных набора параметров; block и matched
saturated имеют одинаковые observer-параметры и prescribed forcing.
Forcing — i=8-3j A, omega=-25 rad/s, .006 s; не действующая PWM-траектория.
Проверка требует отношения ошибок >3.8 на двух уточнениях и конечной ошибки
<2e-7 Vs. Это независимая проверка **наблюдателя**, не всего замкнутого привода.
`--verify` повторяет все 12 полных и 12 observer-прогонов, сверяет точные
входы/producer/содержимое и повторно вычисляет критерии. Seal — целостность,
не подпись и не подтверждение внешнего происхождения.

Остаются core-current-aware/температурно адаптивный observer, согласование
нелинейного feedforward, измерительный шум/задержки, sensorless, проверка на
длительных режимах и независимая полная closed-loop drive-траектория.
Универсальное превосходство или завершение промышленного проекта не заявлены.


Результат R06.7: 300 существующих регрессий и 26 новых тестов прошли.
Общий целевой запуск включал 324 теста; после добавления ещё двух проверок
повторно выполнены все 26 новых тестов (326 уникальных тестов суммарно).
Полный release-профиль не запускался. Во всех четырёх случаях на 20/10/5 us
ошибка slow channels уменьшается; на finest конечные скорости составили
4.200, 3.084, 3.049 и 2.153 rad/s соответственно. Это начальный разгон,
не завершённый промышленный пуск. При 10 us максимум относительной конечной
невязки энергии 7.26e-12, KCL 6.84e-7 A. Эти метрики проверяют дискретизацию,
а не OEM-точность и не превосходство над другими моделерами.
Максимальная ошибка observer ODE при 120 шагах — 1.19e-7 Vs;
отношение ошибок на двух уточнениях близко к четырём во всех сравнениях.

Wheel установлен вне checkout без сетевых зависимостей; проверены saturated
four-cage и block/recovery, наличие всех оценок клеток, энергия/KCL, запрет
ключей во всём внутреннем окне блокировки и восстановление после него.
ZIP восстановлен с совпадением manifest. Imports benchmarks/pandapower/andes/
motulator запрещены. Это тот же host и системные зависимости, не независимая
ОС. GitHub/CI/индексация/коммиты/push не выполнялись.

Артефакты R06.7:
- `reports/multicage-observer-accelerating-qualified-2026-11-10/summary.json`;
- `reports/multicage-observer-tests-2026-11-10.xml` (324 теста);
- `reports/multicage-observer-specific-tests-2026-11-10.xml` (26 новых);
- `reports/multicage-observer-portable-2026-11-10/receipt.json`;
- `reports/multicage-observer-delivery-2026-11-10/delivery.json`.

Следующая крупная очередь: независимая **полная** замкнутая траектория
PWM/FOC/сети и сопоставимое внешнее сравнение, затем расширение источника
на общую DAE-сеть. В observer-направлении остаются core-current separation,
температурная адаптация, измерительные задержки/шум и нелинейный feedforward.


## R06.8 — прямая импульсная сверка с motulator и ускорение магнитного порта

Реализован `benchmarks.pwm_motor_comparison`: четыре заранее закреплённых
профиля, по 40 ms: linear PWM, saturated PWM, saturated zero-voltage/recovery,
regenerative interval. Используются опубликованные параметры Gamma-машины
из примера Aalto; инерция/нагрузка и PWM fixture — авторская постановка.
Нулевое терминальное напряжение здесь означает заданный zero vector, **не**
открытый выключатель/полную потерю питания. Regeneration имеет интервалы
отрицательной мощности и момента; суммарная энергия источника за окно остаётся
положительной. Не следует называть весь запуск net-рекуперацией.

Primary — рабочий `SwitchingMagnetics`, radial discrete-gradient и связанный
midpoint свободного вала. Reference — оригинальные `InductionMachine` Gamma
outputs/RHS motulator **0.19.0**, отдельно заданное уравнение вала и DOP853.
Оба получают одну независимо созданную кусочно-постоянную двухуровневую PWM
форму: 540 V, 2 kHz carrier, 30 Hz fundamental, modulation .8. Каждый switching
edge является границей интегрирования; не допускается сглаживание импульсов.
Три primary шага — 20/10/5 us; reference rtol=1e-11/atol=1e-12/max_step=50 us.
Это motor+shaft benchmark, **не** native full drive/controller мотулятора:
внешняя RL-сеть, DC-bus, diode network/dead time и FOC в сравнение не входят.
Native motulator не сводится к RMS или собственным переписанным уравнениям.

Зафиксированы колесо SHA256 из `requirements/motulator-reference.lock`,
версия и исходники **всех** установленых Python-модулей reference, producer
и исходник runner. Python reference dependency не нужна runtime-пакету.
Скачивание выполнено из PyPI с проверкой hash; GitHub не использовался.
Неуспех импорта/version/hash/source проверки не превращается в pass/exclusion.

Протоколы — `cases/pwm-motor-comparison/`. В каждом результате явно записаны
8 столбцов: stator/rotor flux αβ, stator current αβ, speed, torque, с SI
единицами в именах. Приёмка требует весь заранее объявленный горизонт/ось,
точный channel inventory, конечные значения и сходимость **каждой** группы
каналов. Два одинаково обрезанных вывода не проходят. Error caps объявлены
до решения: 5e-5 Vs, .005 A, .005 rad/s, .005 Nm; сравниваются fine и finest,
а ошибки всех групп должны уменьшаться coarse → fine → finest.

На 10 us максимальное расхождение с native motulator: 5.55e-7 Vs по потоку,
2.38e-5 A по току, 4.77e-5 rad/s по скорости, 7.24e-5 Nm по моменту.
Во всех четырёх случаях каждая группа ошибок уменьшается при уточнении.
Конечные/максимальные энергетические audits относятся к известным уравнениям,
не измеренному двигателю. У motulator также получена малая энергетическая
невязка; **преимущество по физической точности из этих чисел не следует**.

```bash
python -m pip download --no-deps --require-hashes -r requirements/motulator-reference.lock --dest wheelhouse/motulator
# Установить этот wheel в отдельное benchmark-окружение, не менять runtime-зависимости.
python -m benchmarks.pwm_motor_comparison --wheel wheelhouse/motulator/motulator-0.19.0-py3-none-any.whl --out reports/pwm-external-local
python -m benchmarks.pwm_motor_comparison --wheel wheelhouse/motulator/motulator-0.19.0-py3-none-any.whl --verify reports/pwm-external-local
```

`--verify` заново выполняет 4 native reference и 12 primary траекторий,
сверяет полное содержимое, входы, producers и повторно вычисленные критерии.
Время повторного запуска не обязано совпасть и не подменяет исходные timing.
Seal обеспечивает целостность, не подпись/внешнее происхождение.
Локальные wall times опубликованы, но это один sequential запуск разных
интеграторов с разными error controls. Это **не** измерение производительности
native motulator Simulation/полной системы; выигрыша над другим симулятором
по времени этим протоколом не установлено. Память отдельно не измерялась.

В runtime-порте убраны повторные построения постоянных identity/input/spin
матриц, ускорены двумерные нормы radial-gradient. Уравнения и полный набор
клеток сохранены; сопротивления читаются заново, температурная обратная связь
не кешируется. Пробное rotor-Schur исключение оказалось медленнее на малых
матрицах и в итоговую реализацию не вошло. 12 новых проверок напрямую сверяют
порт с независимо собранной полной Newton-системой для 1–4 клеток, ±180/0
rad/s, насыщения, Gc и тёплых обмоток.

`python -m benchmarks.switching_port_performance --out reports/port-timing-local`
содержит исходные pre-cache методы, проверяет равенство outputs перед замером,
фиксирует паспорта/точки/producer и чередует порядок прогонов. На этом host:
7 повторений по 1500 вызовов после warmup, BLAS/OMP=1; медианное ускорение
**1.255x** для one-cage warm и **1.186x** для saturated four-cage warm.
Это две фиксированные точки и только affine-kernel; не ускорение всей
траектории, не результат против motulator и не обязательная гарантия pass.

Прошли **347** целевых тестов (326 регрессий предыдущего блока и 21 новый),
без пропусков; это не полный release suite. После финального добавления
метаданных каналов повторены все 21 новые проверки. Новый wheel проверяется
вне checkout без imports benchmarks/motulator/ANDES/pandapower: full four-cage
FOC и warm thermal winding, энергия/KCL и ZIP round trip. Тот же host и
системные зависимости, не независимая ОС. GitHub/CI/git add/commit/push нет.

Основные артефакты:
- `reports/pwm-motor-comparison-release-qualified-2026-11-11/summary.json`;
- `reports/pwm-motor-comparison-final-tests-2026-11-11.xml`;
- `reports/switching-port-performance-2026-11-11/timing.json`;
- `reports/pwm-motor-runtime-portable-final-2026-11-11/receipt.json`;
- `reports/pwm-motor-comparison-delivery-2026-11-11/delivery.json`.

**Что это говорит о сравнении с другими моделерами.** Подтверждено совпадение
конкретного импульсного motor-профиля и локальное ускорение собственного ядра.
Не подтверждено общее лидерство по точности, скорости, масштабам или спектру
оборудования. Измеренный reference закреплён на 0.19.0; открытая сейчас
[документация saturated IM/CVC](https://aalto-electric-drives.github.io/motulator/drive_examples/current_vector/plot_2kw_im_sat_cvc.html)
обозначена 0.23.1. Сравнение не следует выдавать за проверку самой новой версии.
В документации уже есть sensorless CVC, saturated IM, sampling/dead-time,
converter и grid-converter профили; одного multicage observer недостаточно
для преимущества над этим проектом. Наличие возможностей в документации
не засчитывается как самостоятельно воспроизведённый benchmark.

ANDES решает задачи сетевой DAE/устойчивости с
[implicit trapezoidal TDS](https://docs.andes.app/en/v1.10.1/tutorials/04-time-domain.html),
а [OpenDSS dynamics](https://opendss.epri.com/Dynamics.html) содержит собственные
электромеханические и IndMach012-профили. Этот PWM benchmark не ранжирует их:
нужны отдельные сопоставимые сетевые постановки и внешние запуски.
Следующие незакрытые критерии: независимая полная source/DC/PWM/FOC траектория,
сверка актуальной версии reference, одинаковые accuracy budgets с повторными
измерениями времени/памяти, затем general DAE-network и масштабирование.


## R06.9 — актуальный reference, общие accuracy budgets и замкнутый привод

Три очереди R06.8 реализованы как отдельные проверяемые профили. Общего
лидерства над другими моделерами по-прежнему не установлено.

### Актуальный motulator и одинаковые допуски

Из PyPI получен совместимый с Python 3.12 выпуск **motulator 0.23.1**;
точный SHA256 закреплён в `requirements/motulator-current-reference.lock`.
[PyPI release](https://pypi.org/project/motulator/0.23.1/) — источник пакета,
GitHub/CI не использовались. Сверяются байты всех установленных Python-модулей
с wheel, версия и собственные producer/source hashes. Старый lock 0.19.0
сохранён. Адаптер использует native `set_outputs`/`rhs` и native output fields;
четыре reference-траектории 0.19.0 дополнительно пересчитаны без численных
изменений. Исторические receipts остаются привязаны к своим исходникам.

`benchmarks.pwm_accuracy_budget` использует прежние четыре imposed-PWM
motor+shaft постановки, но регистрирует фактические параметры отдельно:
primary h=100/50/20/10 us, DOP853 rtol=1e-4/1e-6/1e-8, atol=rtol*1e-3,
max_step=200 us. Общие caps заранее фиксированы: 5e-5 Vs, .005 A,
.005 rad/s, .005 Nm; ось/горизонт/8 каналов обязательны. Два строгих native
reference (rtol 1e-12 и 1e-13, max_step 20 и 10 us) должны отличаться меньше
1% каждого cap. Это проверка численного reference, не измеренная OEM-истина.

Каждая калибровка выполняется в свежем процессе. Выбирается самый быстрый
прошедший вариант **из конечной сетки**, затем выполняются 3 новых повтора
каждого provider, с чередованием порядка. Каждый повтор заново проверяет
accuracy budget. Время калибровки не выдаётся за медиану измерений. Во всех
процессах перед clock импортируются оба набора моделей; BLAS/OMP/MKL=1.
Есть wall/CPU time, min/median/max, Linux ru_maxrss KiB и peak import baseline.
Peak RSS включает интерпретатор и общий набор библиотек; это не чистые
allocations решателя и не deployment footprint отдельного продукта. CPU
frequency/affinity и сторонняя нагрузка host жёстко не контролировались.

Всего: 60 траекторий — 32 native reference и 28 primary, включая oracle,
калибровки и измерения. Все прошли. Численные траектории повторяются через
`--verify`; original wall/RSS не обязаны воспроизвестись и не подменяются
новыми замерами. Verifier пересчитывает критерии/выбор по исходным измерениям
и проверяет каждую численную траекторию заново. Seal — целостность, не подпись
измерений или независимая аттестация.

**Измеренный результат на этом host:** primary/reference по медианному wall
времени — 1.480, 1.843, 1.630, 1.935 для linear/saturated/sag/regeneration.
То есть primary здесь медленнее, а не быстрее. Все выбранные primary шаги —
100 us; reference rtol выбирается по прошедшей калибровке. Peak RSS примерно
115–117 MiB при общем наборе импортов; преимущества по памяти не установлено.
Это сравнение native motor RHS с нашей winding-port интеграцией на заданном
PWM, не измерение полных motulator Simulation/FOC/network workflows.

```bash
python -m pip download --no-deps --require-hashes -r requirements/motulator-current-reference.lock --dest wheelhouse/motulator-current
# Установить закреплённый wheel в отдельное benchmark-окружение Python >=3.12.
python -m benchmarks.pwm_accuracy_budget --wheel wheelhouse/motulator-current/motulator-0.23.1-py3-none-any.whl --out reports/current-budget-local
python -m benchmarks.pwm_accuracy_budget --wheel wheelhouse/motulator-current/motulator-0.23.1-py3-none-any.whl --verify reports/current-budget-local
```

### Независимая полная замкнутая траектория ограниченного профиля

`benchmarks.closed_loop_reference` самостоятельно ведёт весь контур:
трёхфазный источник/RL → шесть диодов/предзаряд → DC/rail-earth capacitances
→ MOSFET/body diodes с dead time/PWM → Gamma-машина/вал → измерение → FOC.
Три electronics RC-состояния и тепловой баланс также рассчитываются отдельно.
Нет imports runtime, его контроллера, PWM planner, Norton stamp или timestep
runner. Это проверяется отдельным процессом с запрещённым `power_grid_env`.
Контроллер/observer/PI/antiwindup, PWM, clocks и обработка границ заново
выражены из тех же уравнений. Midpoint-стадия использует независимый mixed
KCL/KVL/потоковый/механический root, а не production electrical solve.
Источник/диоды/DC реагируют на текущий ток собственного двигателя эталона;
это не replay терминального напряжения из primary и не open-loop waveform.

Пределы профиля намеренно проверяются: одна линейная клетка, согласованный
номинальный sensored observer, Gc=0, нет winding thermal и начальных потоков,
постоянные semiconductor R, switching Eon/Eoff=0, без thermal trips. Высокие
trip thresholds в fixtures означают исключённый сценарий реле, не промышленную
рекомендацию. Electronics RC-потери остаются, но не меняют сопротивления.
Насыщение/multicage, core feedthrough, switching-energy jumps, relay cascade,
sensorless и общая DAE-топология **не** заявлены независимо закрытыми.

Четыре полные постановки `cases/closed-loop-independent/` по .04 s:
nominal start, grid sag/recovery, PWM block/recovery, DC precharge с 300 V,
2-ohm precharge path и последующим bypass. В каждом профиле 20/10 us:
8 primary + 8 независимых траекторий. Сверяются 17 каналов, весь горизонт,
все source currents/потоки/токи/скорость/DC, оценки observer, electronics T,
gates и последовательность bypass. Проверяются разгон/torque enable,
блокировка/восстановление и фактический bypass предзаряда. Разности двух
шагов публикуются отдельно по каналам и единицам, не как смешанная норма.
Двух уровней недостаточно для нового утверждения о порядке сходимости.

Математическая дискретизация намеренно общая: midpoint/discrete-gradient.
Малое расхождение подтверждает независимую реализацию связанных уравнений,
но не исключает общий model/discretization bias. Это **не** сравнение полного
привода с motulator: внешняя сверка 0.23.1 выше пока ограничена motor+shaft.

При полном предзаряде найдена проблема самого mixed oracle: вычитание
почти равных состояний на почти совпадающих PWM edges (пикосекундные интервалы)
теряло значащие цифры в stiff derivative terms. Неизвестные переведены в
приращения, derivatives вычисляются прямо по ним, а не через разность больших
абсолютных величин. Все исходные residual equations сохранены; порог 2e-6
не увеличен. Используются физически согласованный scalar-diode source
predictor и rank-tolerant least-squares fallback. Это не clipping токов,
сглаживание импульсов и не объединение физически разных событий. Отдельный
регрессионный тест решает mixed-стадию на 1 ps. Старые receipts stage oracle
относятся к прежней реализации и автоматически не перепечатываются.

```bash
python -m benchmarks.closed_loop_acceptance --out reports/full-loop-local
python -m benchmarks.closed_loop_acceptance --verify reports/full-loop-local
power-grid switching-drive run --study cases/closed-loop-independent/precharge.json --out reports/precharge-local
```

`--verify` повторяет все 8+8 полных траекторий и критерии; reference не получает
истинные состояния primary. Полный release suite/другая ОС/оборудование не
входят в этот локальный профиль. Runtime package этим блоком не изменялся;
новые механизмы относятся к validation/benchmark, внешняя зависимость остаётся
опциональной. Следующий инженерный приоритет: ускорение интеграции по событиям
при заданной ошибке, затем расширение независимой замкнутой проверки на
насыщение/многоклеточность/Gc/тепловые события и сетевой DAE-профиль.


Финальный результат R06.9: полный локальный запуск **363 целевых тестов**
(347 прежних +16 новых) прошёл без пропусков. После финализации численного
эталона отдельно повторены все **124 затронутые проверки**, включая насыщение,
многоклеточные и электротепловые stage oracle. Это не полный release suite.
Все четыре замкнутых случая прошли на обоих шагах. Максимальное расхождение:
DC 1.28e-10 V, source-current A 1.20e-10 A, motor-current alpha 5.51e-12 A,
скорость 3.09e-13 rad/s; reference energy residual до 9.39e-12 J,
максимальная mixed-equation невязка до 2.08e-10. Такая близость ожидаема для
одинаковой математической дискретизации; это не заявленная физическая
точность двигателя с двенадцатью знаками. Конечные скорости за .04 s:
1.556, 1.558, 1.196, 1.241 rad/s (nominal/sag/block/precharge); это начальный
разгон, не завершённый промышленный пуск.

Все 60 latest-reference траекторий повторно выполнены; сравнение с motulator
0.23.1 при общих caps успешно. Artifact metrics сохраняют исходные измерения,
а не timings верификатора. Улучшения source predictor и общего потенциала
неактивной звезды касаются только начального приближения root; токи и потоки
не обрезаются. Для fallback используется абсолютная finite-difference
пертурбация в нормированных координатах, чтобы Jacobian не исчезал при малых
приращениях. Порог физических уравнений 2e-6 сохранён.

Артефакты:
- `reports/pwm-current-budget-final-qualified-2026-11-11/summary.json`;
- `reports/closed-loop-complete-qualified-2026-11-11/summary.json`;
- `reports/independent-drive-final-qualified-tests-2026-11-11.xml` (363);
- `reports/independent-drive-complete-targeted-tests-2026-11-11.xml` (124);
- `reports/independent-drive-delivery-2026-11-11/delivery.json`.

Runtime fingerprint остался прежним; новые изменения — в benchmark/reference,
протоколах, тестах и документации. Прежняя wheel/ZIP-проверка R06.8 относится
к этому же неизменённому runtime и не засчитывается как новый независимый
host/OS запуск. GitHub, CI, индексация, коммиты и push не выполнялись.
Следующее измеримое улучшение — сократить наблюдаемое отставание runtime при
тех же error caps, сохранив эти внешние и замкнутые критерии приёмки.


Финальный replay замкнутого профиля завершён: повторно выполнены все 8 primary
и 8 независимых полных траекторий с точным совпадением сохранённых результатов
и повторно рассчитанной приёмкой. Вместе с 60 latest-reference replay это
76 повторных траекторий двух разных профилей, а не 76 уникальных физических
схем. Артефакты запечатаны локальными SHA256 manifests; внешняя подпись и
независимая ОС этим не заявлены.


## R06.10 — ускоренный порт заданного напряжения без редукции клеток

Измеренное отставание R06.9 устранено **в четырёх зарегистрированных
imposed-PWM motor+shaft задачах**. Это отдельный профиль, не утверждение
о скорости всех сетевых/замкнутых исследований или превосходстве продукта.

Профиль CPU показал, что 2752 электрических итерации saturated PWM строили
полный Norton port/gain для уже заданного терминального напряжения. `affine`
и `stage` занимали основную часть времени. Добавлен runtime API
`power_grid_env.prescribed_voltage.voltage_step`: точное исключение всех
роторных неизвестных, два действительных stator unknowns, Newton для
радиального discrete gradient и совместная итерация свободного вала.
Новых runtime dependencies/JIT/скомпилированного backend нет.

При delta=midpoint-old для каждой клетки:
`Dk=2/h+Rk/Lk-j*p*wmid`,
`delta_rk=[-Rk/Lk*(psi_rk_old-psi_s_old)+j*p*wmid*psi_rk_old+(Rk/Lk)*delta_s]/Dk`.
Подстановка этих точных выражений в stator voltage equation оставляет
2x2 реальную систему; radial divided difference, saturation и Gc сохраняются.
Все 1–4 клетки имеют свои R/L/потоки/токи, а не сводятся к одной клетке.
Используются scalar complex arithmetic и аналитический 2x2 Jacobian вместо
построения полной Norton gain matrix для неизвестного voltage port.
Newton имеет line search/лимит итераций; электромеханическая итерация также
ограничена. Невязка Newton <=1e-10 V, итоговая constitutive <=1e-8 V,
согласование midpoint speed <1e-11 rad/s. Несошедшийся шаг выдаёт исключение;
входные flux/passport не изменяются. Адаптивного выбора h этим API не добавлено.

Входной вектор — `[psi_s_alpha, psi_s_beta, psi_r1_alpha, psi_r1_beta, ...]`
в Vs, напряжение — complex alpha-beta peak V, скорость — mechanical rad/s,
шаг — s. Возвращаются новые потоки/скорость, midpoint токи, момент, нагрузки,
раздельные copper/core powers, source power и diagnostics. Поддержаны
постоянный load torque, fan/viscous load и locked shaft при speed=0.
При motor.thermal обязательны **явно заданные** midpoint `[Ts,Tr]`;
R(T) учитывается, но RC-состояния самим этим методом не интегрируются.
Внешнее сопряжение температуры — ответственность вызывающего solver.
Некорректные температуры, неполные потоки и nonfinite inputs отклоняются; токи не clipping.

```python
from power_grid_env.prescribed_voltage import voltage_step
result = voltage_step(passport, flux_ab_vs, speed_rad_s, 230+40j, 20e-6)
# result['flux'], result['speed_rad_s']; принять только успешный шаг.
```

Существующий `SwitchingMagnetics.affine` и общий RL/DC/PWM network solver
с неизвестным терминальным напряжением **сохранены**. Замена сетевого solve
на заранее заданное/предыдущее напряжение могла бы нарушить связь DC и сети;
такой подмены нет. Выигрыш нового пути нельзя переносить на произвольную
сеть, защиты, OPF, QSTS или контролируемый полный привод.

`benchmarks.pwm_motor_comparison.native` теперь вызывает этот runtime API.
Остались те же PWM edges, sampling, механика, потери и энергетический audit
на каждом принятом шаге. Не удалены дорогие проверяемые каналы/physics.
В `benchmarks.prescribed_voltage_acceptance` сохранён предыдущий dense
Norton driver: 4 случая × 20/10/5 us × 2 реализации =24 траектории.
Сверяются шаги, полные оси/каналы, потоки/скорость и энергетические интегралы.
Максимальное расхождение двух реализаций: ток до 1.66e-11 A, поток до
4.40e-13 Vs, скорость до 1.49e-11 rad/s, момент до 2.57e-11 Nm;
энергетические интегралы — до 9.60e-11 J. Это совпадение дискретных уравнений,
а не физическая точность относительно OEM с таким числом знаков.

Повторён неизменённый accuracy-budget профиль **motulator 0.23.1**:
те же 4 случая, caps, конечная candidate grid и 3 свежих measured workers
после калибровки. Первичное измерение выполнено до параллельных собственных
тестов/replay. Host frequency/affinity/сторонняя нагрузка жёстко не фиксированы.
Во всех случаях выбран прежний primary max_step=100 us, все повторы прошли
caps. Primary/reference median wall ratio: 0.320, 0.551, 0.526, 0.599
(linear/saturated/sag/regeneration). В этом измерении новый профиль быстрее
native RHS/DOP853 reference примерно в **3.13, 1.81, 1.90, 1.67 раза**.
У R06.9 здесь было отставание; старые результаты не переписаны.
Это сравнение именно зарегистрированных terminal-voltage pipelines;
не полного native motulator Simulation/контроллера/сети и не всех возможных
настроек интегратора. Общие caps не означают одинаковую достигнутую ошибку.
Преимущество по памяти/масштабам не заявляется: RSS включает общий import
baseline, а candidate grid и три повтора дают ограниченное измерение.

Снова прошли все 8+8 траекторий независимого полного closed-loop профиля
R06.9. Новый путь там не используется; это regression, не замер ускорения
общей MNA-сети. Проверены 60 budget trajectories +24 equivalence trajectories
+16 closed-loop trajectories. Все **100** повторно воспроизведены через
соответствующие `--verify`. Это протокольные траектории с вариантами решения,
а не сто разных физических схем.

Пройдены **423 уникальных целевых теста**: 408 в общем запуске, затем все
60 тестов нового API после добавления интеграционных/трёхклеточных/load
проверок; 45 пересекаются. Новых относительно R06.9 —60, прежних —363.
Проверяются все 1/2/3/4 клетки, ±80/0 rad/s, насыщение/линейный предел,
Gc=0/.006, fixed T(R), энергетический баланс, перестановка клеток, вращение
координат, locked shaft, constant load, неверные входы и artifact serialization.
Полный release suite не запускался; test count не является рейтингом.

Свежий wheel установлен вне checkout. При запрещённых imports benchmarks/
motulator/ANDES/pandapower новый runtime API прошёл 200 связанных шагов
single-cage и saturated four-cage с Gc и imposed Ts/Tr. Энергетический
баланс до 8.1e-14 J на этих коротких проверках. Это тот же host/system deps,
не независимая ОС; fixed temperatures не означают проверку winding RC solve.

```bash
python -m benchmarks.prescribed_voltage_acceptance --out reports/voltage-port-local
python -m benchmarks.prescribed_voltage_acceptance --verify reports/voltage-port-local
python -m benchmarks.pwm_accuracy_budget --wheel wheelhouse/motulator-current/motulator-0.23.1-py3-none-any.whl --out reports/fast-budget-local
```

Артефакты:
- `reports/prescribed-voltage-budget-qualified-2026-11-11/summary.json`;
- `reports/prescribed-voltage-port-equivalence-qualified-2026-11-11/summary.json`;
- `reports/prescribed-voltage-closed-qualified-2026-11-11/summary.json`;
- `reports/prescribed-voltage-tests-2026-11-11.xml` (408);
- `reports/prescribed-voltage-complete-specific-tests-2026-11-11.xml` (60);
- `reports/prescribed-voltage-portable-2026-11-11/receipt.json`;
- `reports/prescribed-voltage-delivery-2026-11-11/delivery.json`.

Следующие приоритеты: отдельно профилировать/ускорять неизвестный сетевой
Norton/MNA-порт при тех же проверках; расширять independent closed-loop на
насыщение, multicage/Gc, winding thermal и switching-energy/relay events;
затем general DAE/network scale. Общее превосходство над другими моделерами
по-прежнему не доказано. GitHub/CI/git add/commit/push не выполнялись.


## R06.11 — оптимизация неизвестного сетевого Norton/MNA-пути

Оптимизирован `SwitchingDrive` с неизвестным терминальным напряжением: это
**фиксированный 8-node source/RL/rectifier/DC/PWM/motor профиль**, а не общий
sparse DAE/phase-network решатель. Порт заданного напряжения R06.10 сюда не
подставлялся. Сетевое напряжение по-прежнему находится из связанных уравнений,
source/DC/motor back-reaction и переключения сохранены.

Профилирование nominal .008 s показало 916 electrical-affine вызовов,
1766 линейных коррекций и 12152 вычисления residual; основная часть CPU
приходилась на `_electrical_affine`. Сделано:
- Предвычислены постоянные cap/DC/channel incidence stamps; 64 gate-mask
  матрицы покрывают 27 допустимых состояний трёх half bridges. Это примерно
  32 KiB gate-table на модель плюс небольшие служебные матрицы.
- Материал R/drop не зашит в таблицы: electronics temperature/R/drop читаются
  для каждого trial. Source phase offsets постоянны; для одноточечного
  envelope убраны лишние array/interpolation. Source midpoint вычисляется
  один раз и используется одинаково для KCL и power audit.
- `_network_context` собирает неизменные network terms один раз **на candidate**.
  Shaft/winding-temperature/magnetic iterations заново рассчитывают motor
  offset/gain, но используют тот же network context. Каждый новый шаг,
  откат/thermal bisection создаёт новый context. После возврата он не хранится
  в модели. Нет кэша active diode masks или численной факторизации между шагами.
- Симметричная часть матрицы и smooth gradient не пересчитываются в каждом
  backtracking trial. Критерии Newton/line search/KCL не изменены.

Если каждая motor phase соединена с DC через включённый канал или активный
body diode, применяется diagonally scaled direct solve. Перед принятием
коррекции проверяются finite values и обратная невязка scaled linear system
<=5e-12*(1+max|rhs|). При LinAlgError/неfinite/плохой невязке используется
прежний scaled least-squares/SVD с rcond=1e-14. Во всех остальных topology
active sets, включая floating isolated-star gauge, сохраняется SVD. Эти
состояния не обязательно все сингулярны: выбор намеренно консервативен.
Не добавлены шунт, численное заземление или диагональная регуляризация.

Новые additive metrics: `linear_direct_solves`, `linear_least_squares_solves`,
`linear_direct_fallbacks`. Они учитывают computational trials, включая
повторные Newton/thermal localization, а не только принятые physical steps.
На измеренном corpus direct fallback failures=0; искусственные failure
сценарии проверены тестами. Для nominal было 13724 direct и 2042 SVD solves;
для saturated four-cage —91670/15276. При initial trip/cooling direct=0,
SVD=47224: корректный floating-star путь не был заменён на regularization.

### Воспроизводимое сравнение предыдущего и нового пути

`benchmarks.mna_legacy_reference.LegacyDrive` сохраняет прежние constructor,
source, electrical assembly/coupling и candidate методы. Добавлены лишь
счётчики для совместимости diagnostics; magnetics/control общие и в этом
блоке не менялись. Это before/after reference собственного алгоритма,
**не** независимый физический эталон и не внешний симулятор.

`benchmarks.mna_network_acceptance` фиксирует 8 сценариев: nominal, grid sag,
PWM recovery, precharge (.04 s), warm winding, saturated four-cage thermal,
rotor trip, initial trip/cooling (.12 s). На каждом —3 свежих процесса каждого
implementation, чередующийся порядок; всего 48 траекторий. Время включает
constructor, расчёт и все прежние outputs/audits; imports и JSON transport
вынесены за clock. Измеряются wall/CPU/min/max/median и Linux peak RSS при
общем наборе импортов. BLAS/OMP/MKL=1; affinity/frequency/посторонняя нагрузка
host жёстко не изолированы. Измерение проведено до собственных параллельных
регрессий/replay. Общий RSS не доказывает преимущество по памяти.

Оси/горизонты/полный inventory channels обязательны. Для физических состояний
заданы неизменные caps: .02 V, .005 A, .002 rad/s/Nm, 1e-5 Vs/rad/ohm,
.001 °C; дискретные gate/trip/bypass/torque states должны совпасть. Frame angle
сравнивается по кругу, а не ложной разности 2*pi. Все event kinds/components/
causes сохраняются, timestamp error <1e-8 s; энергии/работы —до 1e-5 J.
Оба исполнения отдельно проходят energy/KCL/magnetic acceptance.

`last_midpoint_*` — snapshots последнего принятого интервала, а не uniform
physical-time канал. Их ошибки публикуются, но не входят в state acceptance,
поскольку почти совпавшие PWM edges могут менять последний микроскопический
интервал. `voltage_limited` проверяется при enabled gates; отличия диагностики
при disabled gates отдельно считаются (на corpus их 0). Диагностические
счётчики Newton/overlap/gate edges не приравниваются к физическим состояниям.
Ни один output/audit не удалён из timed workload ради выигрыша.

На этом host median speedup относительно прежнего пути:
nominal 1.141x; sag 1.187x; recovery 1.168x; precharge 1.177x;
warm 1.163x; saturated four-cage 1.202x; rotor-trip 1.166x; cooling 1.151x.
Итого **1.14–1.20x**, или примерно **12–17% меньше wall time** на этих
восьми workflows. Это ограниченное before/after измерение с тремя повторами,
не статистическая гарантия на другом host и не сравнение с motulator/ANDES/
OpenDSS. Измерения R06.10 для другого terminal-voltage профиля не умножаются
на этот коэффициент и не перепечатываются как новые.

Максимальные before/after state различия: DC 2.13e-10 V, motor-current alpha
3.24e-12 A, speed 6.16e-14 rad/s, stator T 1.92e-12 °C. Времена событий
совпали; энергетические интегралы отличаются до 3.12e-10 J. Это ожидаемое
совпадение одинаковых дискретных уравнений, не физическая/OEM-точность.

```bash
python -m benchmarks.mna_network_acceptance --out reports/mna-before-after-local
python -m benchmarks.mna_network_acceptance --verify reports/mna-before-after-local
python -m benchmarks.closed_loop_acceptance --out reports/mna-independent-local
python -m benchmarks.closed_loop_acceptance --verify reports/mna-independent-local
```

Дополнительно пройден независимый mixed-equation full closed-loop профиль
R06.9: 4 linear cases ×2 шага ×2 реализации =16 траекторий. Его собственный
FOC/PWM/root не использует runtime stamps/solver. Для extended thermal/
saturation cases before/after корпус не заменяет пока отсутствующий полный
независимый closed-loop oracle расширенной физики. Нужен следующий этап.

Пройдены **457 целевых тестов** одним запуском: 423 прежних +34 новых.
Новые тесты покрывают все 27 допустимых gate combinations, физические
line-line/source/DC/flux/heat states против прежней assembly, floating gauge,
полностью anchored solve, LinAlgError/NaN/неверную direct correction с
возвратом к SVD, обновление context между trials и изменение source envelope.
Это не полный release suite и не подтверждение всех масштабов.

Свежий wheel проверен вне checkout при запрещённых imports benchmarks/
motulator/ANDES/pandapower: precharge, saturated-four thermal и initial trip
с охлаждением ниже threshold без rearm. Проверяются actual direct/SVD
counters, энергия/KCL/magnetic residual и ZIP round trip. Это тот же host и
системные зависимости; другая ОС не объявляется проверенной.

Артефакты R06.11:
- `reports/mna-network-qualified-2026-11-11/summary.json`;
- `reports/mna-independent-closed-qualified-2026-11-11/summary.json`;
- `reports/mna-network-tests-2026-11-11.xml`;
- `reports/mna-runtime-portable-2026-11-11/receipt.json`;
- `reports/mna-network-delivery-2026-11-11/delivery.json`.

Следующие измеримые очереди: отдельно профилировать оставшиеся motor-affine/
stage и floating-gauge расходы, без обещания выигрыша до замеров; расширять
независимый closed-loop на saturation/multicage/Gc/winding thermal/switching
energy/relay events; затем проверять general DAE/phase-network размеры и
точность. Общего лидерства над другими моделерами по-прежнему не доказано.
GitHub/CI/индексация/commit/push не выполнялись.


Финальный R06.11 replay завершён: заново выполнены все 48 before/after
траекторий и все 8+8 независимого closed-loop профиля с совпадением сохранённых
численных результатов. Original timing/RSS остаются исходными измерениями,
не заменяются временем replay. Wheel/ZIP также прошли; initial-trip мотор
остался защёлкнутым при охлаждении ниже threshold, floating-star использовал
SVD, а precharge/four-cage прогоны действительно использовали direct solves.
Всего 64 протокольные траектории и 64 replay, не 64 уникальные схемы.
