# Конвенции

Внутренние величины: фазные RMS-фазоры в вольтах, углы в радианах, мощность в ваттах и варах, ток в амперах. Линейное напряжение, градусы и кратные приставки существуют только на границе ввода (`to_si`, `deg_to_rad`, `ll_to_ln`).

Комплексная мощность терминала: `S = V · conj(I)`, где `I` входит в оборудование из узла. Положительная активная мощность — потребление. Генерация видна как отрицательная мощность на терминале источника. Потери ветви — сумма мощностей, входящих во все её терминалы.

Порядок фаз A, B, C. Прямая последовательность: B отстаёт от A на 120°. Оператор Фортескью `a = exp(+j2π/3)`, `Vabc = A V012`. Симметричные составляющие применяются только к циркулянтной матрице 3×3; иначе остаётся фазная область.

База: `Zbase = Vll² / S3ф`, `Ibase = S3ф / (√3 Vll)`, `Vln = Vll / √3`. Через трансформатор относительные единицы считаются от номинала своей обмотки.

Заземление звезды задаётся явно: `solid`, `impedance` или `ungrounded`. Треугольник — только `not_applicable`. Незаземлённая обмотка в OpenDSS вводится как `Rneut = 1e8` Ом на явном узле нейтрали. Твёрдая явная нейтраль четырёхпроводной линии — reactor `1e-6` Ом, потому что backend не принимает нулевой импеданс. Оба числа пишутся в предупреждения расчёта.

Редукция Крона разрешена только флагом `allowed_solid_neutral` и только если на обоих концах нейтраль явно твердо заземлена, а шунтовая матрица нулевая. Иначе четырёхпроводная линия сохраняет нейтраль.

Группы соединений первой поставки: `YNyn0`, `Dyn1`, `Dyn11`, `YNd1`, `YNd11`, `Dd0`, а также трёхобмоточная запись с часами 0/1/11. `Dyn11` соответствует OpenDSS `leadlag=euro`: напряжение НН опережает ВН на 30°. `leadlag=ansi` — отставание на 30°.

Намагничивание не угадывается. Если `imag_pct` и `no_load_loss_pct` не заданы, ветвь холостого хода нулевая. `ppm_antifloat=1` — численный антифлоат OpenDSS, не ток холостого хода.

Идентификатор шины — SHA-256 отсортированных connectivity node, соединённых закрытыми аппаратами. Он не зависит от порядка обхода и меняется, когда меняется множество узлов.
