{
  "cursor": 48,
  "step_minutes": 15,
  "network": {
    "schema_version": "power-grid-env.network/v1",
    "id": "imported",
    "name": "feeder_p1udt104-p1uhs0_1247x",
    "s_base_va": 10000000.0,
    "frequency_hz": 60.0,
    "voltage_levels": [
      {
        "id": "vl_12470.0",
        "nominal_ll_v": 12470.0,
        "substation_id": null,
        "s_base_va": null
      },
      {
        "id": "vl_480.0",
        "nominal_ll_v": 480.0,
        "substation_id": null,
        "s_base_va": null
      },
      {
        "id": "vl_phase_120",
        "nominal_ll_v": 208.0,
        "substation_id": null,
        "s_base_va": null
      }
    ],
    "connectivity_nodes": [
      {
        "id": "p1udt104-p1uhs0_1247x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt1",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt1lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt2",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt2lv",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt61",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt61lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt62",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt62lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt104",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt104lv",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt175",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt175lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt228",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt228lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt258",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt258lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt259",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt259lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt260",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt260lv",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt454",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt454lv",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt471",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt471lv",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv3",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv281",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv1901",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv649",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv1969",
        "voltage_level_id": "vl_phase_120",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt104-p1udt2x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1udt471xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1udt471xxx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1umv10-p1umv5x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1umv10-p1umv5xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt62-p1umv10x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt62-p1umv10xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt258-p1udt259x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt258-p1umv9x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt61-p1umv9x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1umv9",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt61-p1udt62x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt228-p1udt62x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt104-p1uhs0_1247x_b1_1",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udm822",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv579",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udm823",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv1893",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv157",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv493",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt175-p1umv5xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt175-p1umv5x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udm721",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv530",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udm722",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv1845",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1udt454x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1udt454xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1umv5xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1umv5x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv156",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv2",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt1-p1umv9x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv646",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv647",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1umv3",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt104-p1udt212x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1umv7x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1umv7xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt175-p1udt258xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt175-p1udt258x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt258-p1udt447xx",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt258-p1udt447x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1ulv1912",
        "voltage_level_id": "vl_480.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt201-p1udt471x",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1umv10",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1umv5",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      },
      {
        "id": "p1udt104-p1uhs0_1247x_b2_1",
        "voltage_level_id": "vl_12470.0",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "x": null,
        "y": null
      }
    ],
    "terminals": [
      {
        "id": "tr(r:p1udt1-p1udt1lv):w0:p1udt1",
        "equipment_id": "tr(r:p1udt1-p1udt1lv)",
        "connectivity_node_id": "p1udt1",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt1-p1udt1lv):w1:p1udt1lv",
        "equipment_id": "tr(r:p1udt1-p1udt1lv)",
        "connectivity_node_id": "p1udt1lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt2-p1udt2lv):w0:p1udt2",
        "equipment_id": "tr(r:p1udt2-p1udt2lv)",
        "connectivity_node_id": "p1udt2",
        "phases": [
          "B"
        ]
      },
      {
        "id": "tr(r:p1udt2-p1udt2lv):w1:p1udt2lv",
        "equipment_id": "tr(r:p1udt2-p1udt2lv)",
        "connectivity_node_id": "p1udt2lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt2-p1udt2lv):w2:p1udt2lv",
        "equipment_id": "tr(r:p1udt2-p1udt2lv)",
        "connectivity_node_id": "p1udt2lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt61-p1udt61lv):w0:p1udt61",
        "equipment_id": "tr(r:p1udt61-p1udt61lv)",
        "connectivity_node_id": "p1udt61",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt61-p1udt61lv):w1:p1udt61lv",
        "equipment_id": "tr(r:p1udt61-p1udt61lv)",
        "connectivity_node_id": "p1udt61lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt62-p1udt62lv):w0:p1udt62",
        "equipment_id": "tr(r:p1udt62-p1udt62lv)",
        "connectivity_node_id": "p1udt62",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt62-p1udt62lv):w1:p1udt62lv",
        "equipment_id": "tr(r:p1udt62-p1udt62lv)",
        "connectivity_node_id": "p1udt62lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt104-p1udt104lv):w0:p1udt104",
        "equipment_id": "tr(r:p1udt104-p1udt104lv)",
        "connectivity_node_id": "p1udt104",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt104-p1udt104lv):w1:p1udt104lv",
        "equipment_id": "tr(r:p1udt104-p1udt104lv)",
        "connectivity_node_id": "p1udt104lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt104-p1udt104lv):w2:p1udt104lv",
        "equipment_id": "tr(r:p1udt104-p1udt104lv)",
        "connectivity_node_id": "p1udt104lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt175-p1udt175lv):w0:p1udt175",
        "equipment_id": "tr(r:p1udt175-p1udt175lv)",
        "connectivity_node_id": "p1udt175",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt175-p1udt175lv):w1:p1udt175lv",
        "equipment_id": "tr(r:p1udt175-p1udt175lv)",
        "connectivity_node_id": "p1udt175lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt201-p1udt201lv):w0:p1udt201",
        "equipment_id": "tr(r:p1udt201-p1udt201lv)",
        "connectivity_node_id": "p1udt201",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt201-p1udt201lv):w1:p1udt201lv",
        "equipment_id": "tr(r:p1udt201-p1udt201lv)",
        "connectivity_node_id": "p1udt201lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt228-p1udt228lv):w0:p1udt228",
        "equipment_id": "tr(r:p1udt228-p1udt228lv)",
        "connectivity_node_id": "p1udt228",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt228-p1udt228lv):w1:p1udt228lv",
        "equipment_id": "tr(r:p1udt228-p1udt228lv)",
        "connectivity_node_id": "p1udt228lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt258-p1udt258lv):w0:p1udt258",
        "equipment_id": "tr(r:p1udt258-p1udt258lv)",
        "connectivity_node_id": "p1udt258",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt258-p1udt258lv):w1:p1udt258lv",
        "equipment_id": "tr(r:p1udt258-p1udt258lv)",
        "connectivity_node_id": "p1udt258lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt259-p1udt259lv):w0:p1udt259",
        "equipment_id": "tr(r:p1udt259-p1udt259lv)",
        "connectivity_node_id": "p1udt259",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt259-p1udt259lv):w1:p1udt259lv",
        "equipment_id": "tr(r:p1udt259-p1udt259lv)",
        "connectivity_node_id": "p1udt259lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt260-p1udt260lv):w0:p1udt260",
        "equipment_id": "tr(r:p1udt260-p1udt260lv)",
        "connectivity_node_id": "p1udt260",
        "phases": [
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt260-p1udt260lv):w1:p1udt260lv",
        "equipment_id": "tr(r:p1udt260-p1udt260lv)",
        "connectivity_node_id": "p1udt260lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt260-p1udt260lv):w2:p1udt260lv",
        "equipment_id": "tr(r:p1udt260-p1udt260lv)",
        "connectivity_node_id": "p1udt260lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt454-p1udt454lv):w0:p1udt454",
        "equipment_id": "tr(r:p1udt454-p1udt454lv)",
        "connectivity_node_id": "p1udt454",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt454-p1udt454lv):w1:p1udt454lv",
        "equipment_id": "tr(r:p1udt454-p1udt454lv)",
        "connectivity_node_id": "p1udt454lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "tr(r:p1udt471-p1udt471lv):w0:p1udt471",
        "equipment_id": "tr(r:p1udt471-p1udt471lv)",
        "connectivity_node_id": "p1udt471",
        "phases": [
          "B"
        ]
      },
      {
        "id": "tr(r:p1udt471-p1udt471lv):w1:p1udt471lv",
        "equipment_id": "tr(r:p1udt471-p1udt471lv)",
        "connectivity_node_id": "p1udt471lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "tr(r:p1udt471-p1udt471lv):w2:p1udt471lv",
        "equipment_id": "tr(r:p1udt471-p1udt471lv)",
        "connectivity_node_id": "p1udt471lv",
        "phases": [
          "A"
        ]
      },
      {
        "id": "l(r:p1udt2lv-p1ulv3):p1udt2lv",
        "equipment_id": "l(r:p1udt2lv-p1ulv3)",
        "connectivity_node_id": "p1udt2lv",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt2lv-p1ulv3):p1ulv3",
        "equipment_id": "l(r:p1udt2lv-p1ulv3)",
        "connectivity_node_id": "p1ulv3",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt104lv-p1ulv281):p1udt104lv",
        "equipment_id": "l(r:p1udt104lv-p1ulv281)",
        "connectivity_node_id": "p1udt104lv",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt104lv-p1ulv281):p1ulv281",
        "equipment_id": "l(r:p1udt104lv-p1ulv281)",
        "connectivity_node_id": "p1ulv281",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt104lv-p1ulv1901):p1udt104lv",
        "equipment_id": "l(r:p1udt104lv-p1ulv1901)",
        "connectivity_node_id": "p1udt104lv",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt104lv-p1ulv1901):p1ulv1901",
        "equipment_id": "l(r:p1udt104lv-p1ulv1901)",
        "connectivity_node_id": "p1ulv1901",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt260lv-p1ulv649):p1udt260lv",
        "equipment_id": "l(r:p1udt260lv-p1ulv649)",
        "connectivity_node_id": "p1udt260lv",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt260lv-p1ulv649):p1ulv649",
        "equipment_id": "l(r:p1udt260lv-p1ulv649)",
        "connectivity_node_id": "p1ulv649",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt471lv-p1ulv1969):p1udt471lv",
        "equipment_id": "l(r:p1udt471lv-p1ulv1969)",
        "connectivity_node_id": "p1udt471lv",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt471lv-p1ulv1969):p1ulv1969",
        "equipment_id": "l(r:p1udt471lv-p1ulv1969)",
        "connectivity_node_id": "p1ulv1969",
        "phases": [
          "A",
          "B"
        ]
      },
      {
        "id": "l(r:p1udt104-p1udt2):p1udt104-p1udt2x",
        "equipment_id": "l(r:p1udt104-p1udt2)",
        "connectivity_node_id": "p1udt104-p1udt2x",
        "phases": [
          "B"
        ]
      },
      {
        "id": "l(r:p1udt104-p1udt2):p1udt2",
        "equipment_id": "l(r:p1udt104-p1udt2)",
        "connectivity_node_id": "p1udt2",
        "phases": [
          "B"
        ]
      },
      {
        "id": "l(r:p1udt201-p1udt471):p1udt201-p1udt471xx",
        "equipment_id": "l(r:p1udt201-p1udt471)",
        "connectivity_node_id": "p1udt201-p1udt471xx",
        "phases": [
          "B"
        ]
      },
      {
        "id": "l(r:p1udt201-p1udt471):p1udt201-p1udt471xxx",
        "equipment_id": "l(r:p1udt201-p1udt471)",
        "connectivity_node_id": "p1udt201-p1udt471xxx",
        "phases": [
          "B"
        ]
      },
      {
        "id": "l(r:p1umv10-p1umv5):p1umv10-p1umv5x",
        "equipment_id": "l(r:p1umv10-p1umv5)",
        "connectivity_node_id": "p1umv10-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1umv10-p1umv5):p1umv10-p1umv5xx",
        "equipment_id": "l(r:p1umv10-p1umv5)",
        "connectivity_node_id": "p1umv10-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt62-p1umv10):p1udt62-p1umv10x",
        "equipment_id": "l(r:p1udt62-p1umv10)",
        "connectivity_node_id": "p1udt62-p1umv10x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt62-p1umv10):p1udt62-p1umv10xx",
        "equipment_id": "l(r:p1udt62-p1umv10)",
        "connectivity_node_id": "p1udt62-p1umv10xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt259-p1udt260):p1udt259",
        "equipment_id": "l(r:p1udt259-p1udt260)",
        "connectivity_node_id": "p1udt259",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt259-p1udt260):p1udt260",
        "equipment_id": "l(r:p1udt259-p1udt260)",
        "connectivity_node_id": "p1udt260",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258-p1udt259):p1udt258-p1udt259x",
        "equipment_id": "l(r:p1udt258-p1udt259)",
        "connectivity_node_id": "p1udt258-p1udt259x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258-p1udt259):p1udt259",
        "equipment_id": "l(r:p1udt258-p1udt259)",
        "connectivity_node_id": "p1udt259",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258-p1umv9):p1udt258-p1umv9x",
        "equipment_id": "l(r:p1udt258-p1umv9)",
        "connectivity_node_id": "p1udt258-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258-p1umv9):p1udt258",
        "equipment_id": "l(r:p1udt258-p1umv9)",
        "connectivity_node_id": "p1udt258",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt61-p1umv9):p1udt61-p1umv9x",
        "equipment_id": "l(r:p1udt61-p1umv9)",
        "connectivity_node_id": "p1udt61-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt61-p1umv9):p1umv9",
        "equipment_id": "l(r:p1udt61-p1umv9)",
        "connectivity_node_id": "p1umv9",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt61-p1udt62):p1udt61-p1udt62x",
        "equipment_id": "l(r:p1udt61-p1udt62)",
        "connectivity_node_id": "p1udt61-p1udt62x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt61-p1udt62):p1udt61",
        "equipment_id": "l(r:p1udt61-p1udt62)",
        "connectivity_node_id": "p1udt61",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt228-p1udt62):p1udt228-p1udt62x",
        "equipment_id": "l(r:p1udt228-p1udt62)",
        "connectivity_node_id": "p1udt228-p1udt62x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt228-p1udt62):p1udt62",
        "equipment_id": "l(r:p1udt228-p1udt62)",
        "connectivity_node_id": "p1udt62",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1udt228):p1udt104",
        "equipment_id": "l(r:p1udt104-p1udt228)",
        "connectivity_node_id": "p1udt104",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1udt228):p1udt228",
        "equipment_id": "l(r:p1udt104-p1udt228)",
        "connectivity_node_id": "p1udt228",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247):p1udt104-p1uhs0_1247x",
        "equipment_id": "l(r:p1udt104-p1uhs0_1247)",
        "connectivity_node_id": "p1udt104-p1uhs0_1247x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247):p1udt104-p1uhs0_1247x_b1_1",
        "equipment_id": "l(r:p1udt104-p1uhs0_1247)",
        "connectivity_node_id": "p1udt104-p1uhs0_1247x_b1_1",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm822-p1ulv579):p1udm822",
        "equipment_id": "l(r:p1udm822-p1ulv579)",
        "connectivity_node_id": "p1udm822",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm822-p1ulv579):p1ulv579",
        "equipment_id": "l(r:p1udm822-p1ulv579)",
        "connectivity_node_id": "p1ulv579",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm822-p1udt228lv):p1udt228lv",
        "equipment_id": "l(r:p1udm822-p1udt228lv)",
        "connectivity_node_id": "p1udt228lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm822-p1udt228lv):p1udm822",
        "equipment_id": "l(r:p1udm822-p1udt228lv)",
        "connectivity_node_id": "p1udm822",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm823-p1ulv1893):p1udm823",
        "equipment_id": "l(r:p1udm823-p1ulv1893)",
        "connectivity_node_id": "p1udm823",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm823-p1ulv1893):p1ulv1893",
        "equipment_id": "l(r:p1udm823-p1ulv1893)",
        "connectivity_node_id": "p1ulv1893",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm823-p1udt228lv):p1udt228lv",
        "equipment_id": "l(r:p1udm823-p1udt228lv)",
        "connectivity_node_id": "p1udt228lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm823-p1udt228lv):p1udm823",
        "equipment_id": "l(r:p1udm823-p1udt228lv)",
        "connectivity_node_id": "p1udm823",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt62lv-p1ulv157):p1udt62lv",
        "equipment_id": "l(r:p1udt62lv-p1ulv157)",
        "connectivity_node_id": "p1udt62lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt62lv-p1ulv157):p1ulv157",
        "equipment_id": "l(r:p1udt62lv-p1ulv157)",
        "connectivity_node_id": "p1ulv157",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt175lv-p1ulv493):p1udt175lv",
        "equipment_id": "l(r:p1udt175lv-p1ulv493)",
        "connectivity_node_id": "p1udt175lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt175lv-p1ulv493):p1ulv493",
        "equipment_id": "l(r:p1udt175lv-p1ulv493)",
        "connectivity_node_id": "p1ulv493",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt175-p1umv5):p1udt175-p1umv5xx",
        "equipment_id": "l(r:p1udt175-p1umv5)",
        "connectivity_node_id": "p1udt175-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt175-p1umv5):p1udt175-p1umv5x",
        "equipment_id": "l(r:p1udt175-p1umv5)",
        "connectivity_node_id": "p1udt175-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm721-p1ulv530):p1udm721",
        "equipment_id": "l(r:p1udm721-p1ulv530)",
        "connectivity_node_id": "p1udm721",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm721-p1ulv530):p1ulv530",
        "equipment_id": "l(r:p1udm721-p1ulv530)",
        "connectivity_node_id": "p1ulv530",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm721-p1udt201lv):p1udt201lv",
        "equipment_id": "l(r:p1udm721-p1udt201lv)",
        "connectivity_node_id": "p1udt201lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm721-p1udt201lv):p1udm721",
        "equipment_id": "l(r:p1udm721-p1udt201lv)",
        "connectivity_node_id": "p1udm721",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm722-p1ulv1845):p1udm722",
        "equipment_id": "l(r:p1udm722-p1ulv1845)",
        "connectivity_node_id": "p1udm722",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm722-p1ulv1845):p1ulv1845",
        "equipment_id": "l(r:p1udm722-p1ulv1845)",
        "connectivity_node_id": "p1ulv1845",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm722-p1udt201lv):p1udt201lv",
        "equipment_id": "l(r:p1udm722-p1udt201lv)",
        "connectivity_node_id": "p1udt201lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udm722-p1udt201lv):p1udm722",
        "equipment_id": "l(r:p1udm722-p1udt201lv)",
        "connectivity_node_id": "p1udm722",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt201-p1udt454):p1udt201-p1udt454x",
        "equipment_id": "l(r:p1udt201-p1udt454)",
        "connectivity_node_id": "p1udt201-p1udt454x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt201-p1udt454):p1udt201-p1udt454xx",
        "equipment_id": "l(r:p1udt201-p1udt454)",
        "connectivity_node_id": "p1udt201-p1udt454xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt201-p1umv5):p1udt201-p1umv5xx",
        "equipment_id": "l(r:p1udt201-p1umv5)",
        "connectivity_node_id": "p1udt201-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt201-p1umv5):p1udt201-p1umv5x",
        "equipment_id": "l(r:p1udt201-p1umv5)",
        "connectivity_node_id": "p1udt201-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt61lv-p1ulv156):p1udt61lv",
        "equipment_id": "l(r:p1udt61lv-p1ulv156)",
        "connectivity_node_id": "p1udt61lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt61lv-p1ulv156):p1ulv156",
        "equipment_id": "l(r:p1udt61lv-p1ulv156)",
        "connectivity_node_id": "p1ulv156",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt1lv-p1ulv2):p1udt1lv",
        "equipment_id": "l(r:p1udt1lv-p1ulv2)",
        "connectivity_node_id": "p1udt1lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt1lv-p1ulv2):p1ulv2",
        "equipment_id": "l(r:p1udt1lv-p1ulv2)",
        "connectivity_node_id": "p1ulv2",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt1-p1umv9):p1udt1-p1umv9x",
        "equipment_id": "l(r:p1udt1-p1umv9)",
        "connectivity_node_id": "p1udt1-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt1-p1umv9):p1udt1",
        "equipment_id": "l(r:p1udt1-p1umv9)",
        "connectivity_node_id": "p1udt1",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258lv-p1ulv646):p1udt258lv",
        "equipment_id": "l(r:p1udt258lv-p1ulv646)",
        "connectivity_node_id": "p1udt258lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258lv-p1ulv646):p1ulv646",
        "equipment_id": "l(r:p1udt258lv-p1ulv646)",
        "connectivity_node_id": "p1ulv646",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt259lv-p1ulv647):p1udt259lv",
        "equipment_id": "l(r:p1udt259lv-p1ulv647)",
        "connectivity_node_id": "p1udt259lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt259lv-p1ulv647):p1ulv647",
        "equipment_id": "l(r:p1udt259lv-p1ulv647)",
        "connectivity_node_id": "p1ulv647",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt260-p1umv3):p1udt260",
        "equipment_id": "l(r:p1udt260-p1umv3)",
        "connectivity_node_id": "p1udt260",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt260-p1umv3):p1umv3",
        "equipment_id": "l(r:p1udt260-p1umv3)",
        "connectivity_node_id": "p1umv3",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1udt212):p1udt104-p1udt212x",
        "equipment_id": "l(r:p1udt104-p1udt212)",
        "connectivity_node_id": "p1udt104-p1udt212x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1udt212):p1udt104",
        "equipment_id": "l(r:p1udt104-p1udt212)",
        "connectivity_node_id": "p1udt104",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt201-p1umv7):p1udt201-p1umv7x",
        "equipment_id": "l(r:p1udt201-p1umv7)",
        "connectivity_node_id": "p1udt201-p1umv7x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt201-p1umv7):p1udt201-p1umv7xx",
        "equipment_id": "l(r:p1udt201-p1umv7)",
        "connectivity_node_id": "p1udt201-p1umv7xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt175-p1udt258):p1udt175-p1udt258xx",
        "equipment_id": "l(r:p1udt175-p1udt258)",
        "connectivity_node_id": "p1udt175-p1udt258xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt175-p1udt258):p1udt175-p1udt258x",
        "equipment_id": "l(r:p1udt175-p1udt258)",
        "connectivity_node_id": "p1udt175-p1udt258x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258-p1udt447):p1udt258-p1udt447xx",
        "equipment_id": "l(r:p1udt258-p1udt447)",
        "connectivity_node_id": "p1udt258-p1udt447xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt258-p1udt447):p1udt258-p1udt447x",
        "equipment_id": "l(r:p1udt258-p1udt447)",
        "connectivity_node_id": "p1udt258-p1udt447x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt454lv-p1ulv1912)p1ud1:p1udt454lv",
        "equipment_id": "l(r:p1udt454lv-p1ulv1912)p1ud1",
        "connectivity_node_id": "p1udt454lv",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt454lv-p1ulv1912)p1ud1:p1ulv1912",
        "equipment_id": "l(r:p1udt454lv-p1ulv1912)p1ud1",
        "connectivity_node_id": "p1ulv1912",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt471)p1u_9171:p1udt201-p1udt471x",
        "equipment_id": "padswitch(r:p1udt201-p1udt471)p1u_9171",
        "connectivity_node_id": "p1udt201-p1udt471x",
        "phases": [
          "B"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt471)p1u_9171:p1udt201-p1udt471xx",
        "equipment_id": "padswitch(r:p1udt201-p1udt471)p1u_9171",
        "connectivity_node_id": "p1udt201-p1udt471xx",
        "phases": [
          "B"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt471)p1u_9172:p1udt201-p1udt471xxx",
        "equipment_id": "padswitch(r:p1udt201-p1udt471)p1u_9172",
        "connectivity_node_id": "p1udt201-p1udt471xxx",
        "phases": [
          "B"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt471)p1u_9172:p1udt471",
        "equipment_id": "padswitch(r:p1udt201-p1udt471)p1u_9172",
        "connectivity_node_id": "p1udt471",
        "phases": [
          "B"
        ]
      },
      {
        "id": "padswitch(r:p1umv10-p1umv5)p1u_9175:p1umv10",
        "equipment_id": "padswitch(r:p1umv10-p1umv5)p1u_9175",
        "connectivity_node_id": "p1umv10",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1umv10-p1umv5)p1u_9175:p1umv10-p1umv5x",
        "equipment_id": "padswitch(r:p1umv10-p1umv5)p1u_9175",
        "connectivity_node_id": "p1umv10-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1umv10-p1umv5)p1u_9176:p1umv10-p1umv5xx",
        "equipment_id": "padswitch(r:p1umv10-p1umv5)p1u_9176",
        "connectivity_node_id": "p1umv10-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1umv10-p1umv5)p1u_9176:p1umv5",
        "equipment_id": "padswitch(r:p1umv10-p1umv5)p1u_9176",
        "connectivity_node_id": "p1umv5",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt62-p1umv10)p1u_9177:p1udt62",
        "equipment_id": "padswitch(r:p1udt62-p1umv10)p1u_9177",
        "connectivity_node_id": "p1udt62",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt62-p1umv10)p1u_9177:p1udt62-p1umv10x",
        "equipment_id": "padswitch(r:p1udt62-p1umv10)p1u_9177",
        "connectivity_node_id": "p1udt62-p1umv10x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt62-p1umv10)p1u_9178:p1udt62-p1umv10xx",
        "equipment_id": "padswitch(r:p1udt62-p1umv10)p1u_9178",
        "connectivity_node_id": "p1udt62-p1umv10xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt62-p1umv10)p1u_9178:p1umv10",
        "equipment_id": "padswitch(r:p1udt62-p1umv10)p1u_9178",
        "connectivity_node_id": "p1umv10",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt175-p1umv5)p1u_9167:p1umv5",
        "equipment_id": "padswitch(r:p1udt175-p1umv5)p1u_9167",
        "connectivity_node_id": "p1umv5",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt175-p1umv5)p1u_9167:p1udt175-p1umv5xx",
        "equipment_id": "padswitch(r:p1udt175-p1umv5)p1u_9167",
        "connectivity_node_id": "p1udt175-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt175-p1umv5)p1u_9168:p1udt175-p1umv5x",
        "equipment_id": "padswitch(r:p1udt175-p1umv5)p1u_9168",
        "connectivity_node_id": "p1udt175-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt175-p1umv5)p1u_9168:p1udt175",
        "equipment_id": "padswitch(r:p1udt175-p1umv5)p1u_9168",
        "connectivity_node_id": "p1udt175",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt454)p1u_9169:p1udt201",
        "equipment_id": "padswitch(r:p1udt201-p1udt454)p1u_9169",
        "connectivity_node_id": "p1udt201",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt454)p1u_9169:p1udt201-p1udt454x",
        "equipment_id": "padswitch(r:p1udt201-p1udt454)p1u_9169",
        "connectivity_node_id": "p1udt201-p1udt454x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt454)p1u_9170:p1udt201-p1udt454xx",
        "equipment_id": "padswitch(r:p1udt201-p1udt454)p1u_9170",
        "connectivity_node_id": "p1udt201-p1udt454xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1udt454)p1u_9170:p1udt454",
        "equipment_id": "padswitch(r:p1udt201-p1udt454)p1u_9170",
        "connectivity_node_id": "p1udt454",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1umv5)p1u_9173:p1umv5",
        "equipment_id": "padswitch(r:p1udt201-p1umv5)p1u_9173",
        "connectivity_node_id": "p1umv5",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1umv5)p1u_9173:p1udt201-p1umv5xx",
        "equipment_id": "padswitch(r:p1udt201-p1umv5)p1u_9173",
        "connectivity_node_id": "p1udt201-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1umv5)p1u_9174:p1udt201-p1umv5x",
        "equipment_id": "padswitch(r:p1udt201-p1umv5)p1u_9174",
        "connectivity_node_id": "p1udt201-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "padswitch(r:p1udt201-p1umv5)p1u_9174:p1udt201",
        "equipment_id": "padswitch(r:p1udt201-p1umv5)p1u_9174",
        "connectivity_node_id": "p1udt201",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "fuse(r:p1udt104-p1udt2)p1u_11961:p1udt104",
        "equipment_id": "fuse(r:p1udt104-p1udt2)p1u_11961",
        "connectivity_node_id": "p1udt104",
        "phases": [
          "B"
        ]
      },
      {
        "id": "fuse(r:p1udt104-p1udt2)p1u_11961:p1udt104-p1udt2x",
        "equipment_id": "fuse(r:p1udt104-p1udt2)p1u_11961",
        "connectivity_node_id": "p1udt104-p1udt2x",
        "phases": [
          "B"
        ]
      },
      {
        "id": "fuse(r:p1udt201-p1udt471)p1u_11975:p1udt201",
        "equipment_id": "fuse(r:p1udt201-p1udt471)p1u_11975",
        "connectivity_node_id": "p1udt201",
        "phases": [
          "B"
        ]
      },
      {
        "id": "fuse(r:p1udt201-p1udt471)p1u_11975:p1udt201-p1udt471x",
        "equipment_id": "fuse(r:p1udt201-p1udt471)p1u_11975",
        "connectivity_node_id": "p1udt201-p1udt471x",
        "phases": [
          "B"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt61-p1umv9)p1u_12229:p1udt61",
        "equipment_id": "goab_disswitch(r:p1udt61-p1umv9)p1u_12229",
        "connectivity_node_id": "p1udt61",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt61-p1umv9)p1u_12229:p1udt61-p1umv9x",
        "equipment_id": "goab_disswitch(r:p1udt61-p1umv9)p1u_12229",
        "connectivity_node_id": "p1udt61-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt258-p1umv9)p1u_12235:p1umv9",
        "equipment_id": "goab_disswitch(r:p1udt258-p1umv9)p1u_12235",
        "connectivity_node_id": "p1umv9",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt258-p1umv9)p1u_12235:p1udt258-p1umv9x",
        "equipment_id": "goab_disswitch(r:p1udt258-p1umv9)p1u_12235",
        "connectivity_node_id": "p1udt258-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "recloser_disswitch(r:p1udt228-p1udt62)p1u_12237:p1udt228",
        "equipment_id": "recloser_disswitch(r:p1udt228-p1udt62)p1u_12237",
        "connectivity_node_id": "p1udt228",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "recloser_disswitch(r:p1udt228-p1udt62)p1u_12237:p1udt228-p1udt62x",
        "equipment_id": "recloser_disswitch(r:p1udt228-p1udt62)p1u_12237",
        "connectivity_node_id": "p1udt228-p1udt62x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt61-p1udt62)p1u_12239:p1udt62",
        "equipment_id": "goab_disswitch(r:p1udt61-p1udt62)p1u_12239",
        "connectivity_node_id": "p1udt62",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt61-p1udt62)p1u_12239:p1udt61-p1udt62x",
        "equipment_id": "goab_disswitch(r:p1udt61-p1udt62)p1u_12239",
        "connectivity_node_id": "p1udt61-p1udt62x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt1-p1umv9)p1u_12263:p1umv9",
        "equipment_id": "goab_disswitch(r:p1udt1-p1umv9)p1u_12263",
        "connectivity_node_id": "p1umv9",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt1-p1umv9)p1u_12263:p1udt1-p1umv9x",
        "equipment_id": "goab_disswitch(r:p1udt1-p1umv9)p1u_12263",
        "connectivity_node_id": "p1udt1-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt258-p1udt259)p1u_12272:p1udt258",
        "equipment_id": "goab_disswitch(r:p1udt258-p1udt259)p1u_12272",
        "connectivity_node_id": "p1udt258",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "goab_disswitch(r:p1udt258-p1udt259)p1u_12272:p1udt258-p1udt259x",
        "equipment_id": "goab_disswitch(r:p1udt258-p1udt259)p1u_12272",
        "connectivity_node_id": "p1udt258-p1udt259x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247)_disconnect:p1udt104-p1uhs0_1247x_b1_1",
        "equipment_id": "l(r:p1udt104-p1uhs0_1247)_disconnect",
        "connectivity_node_id": "p1udt104-p1uhs0_1247x_b1_1",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247)_disconnect:p1udt104-p1uhs0_1247x_b2_1",
        "equipment_id": "l(r:p1udt104-p1uhs0_1247)_disconnect",
        "connectivity_node_id": "p1udt104-p1uhs0_1247x_b2_1",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247)_cont:p1udt104-p1uhs0_1247x_b2_1",
        "equipment_id": "l(r:p1udt104-p1uhs0_1247)_cont",
        "connectivity_node_id": "p1udt104-p1uhs0_1247x_b2_1",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247)_cont:p1udt104",
        "equipment_id": "l(r:p1udt104-p1uhs0_1247)_cont",
        "connectivity_node_id": "p1udt104",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv2:p1ulv2",
        "equipment_id": "load_p1ulv2",
        "connectivity_node_id": "p1ulv2",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv3_1:p1ulv3",
        "equipment_id": "load_p1ulv3_1",
        "connectivity_node_id": "p1ulv3",
        "phases": [
          "A"
        ]
      },
      {
        "id": "load_p1ulv3_2:p1ulv3",
        "equipment_id": "load_p1ulv3_2",
        "connectivity_node_id": "p1ulv3",
        "phases": [
          "B"
        ]
      },
      {
        "id": "load_p1ulv156:p1ulv156",
        "equipment_id": "load_p1ulv156",
        "connectivity_node_id": "p1ulv156",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv157:p1ulv157",
        "equipment_id": "load_p1ulv157",
        "connectivity_node_id": "p1ulv157",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv281_1:p1ulv281",
        "equipment_id": "load_p1ulv281_1",
        "connectivity_node_id": "p1ulv281",
        "phases": [
          "A"
        ]
      },
      {
        "id": "load_p1ulv281_2:p1ulv281",
        "equipment_id": "load_p1ulv281_2",
        "connectivity_node_id": "p1ulv281",
        "phases": [
          "B"
        ]
      },
      {
        "id": "load_p1ulv493:p1ulv493",
        "equipment_id": "load_p1ulv493",
        "connectivity_node_id": "p1ulv493",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1umv3:p1umv3",
        "equipment_id": "load_p1umv3",
        "connectivity_node_id": "p1umv3",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1umv5:p1umv5",
        "equipment_id": "load_p1umv5",
        "connectivity_node_id": "p1umv5",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv530:p1ulv530",
        "equipment_id": "load_p1ulv530",
        "connectivity_node_id": "p1ulv530",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv579:p1ulv579",
        "equipment_id": "load_p1ulv579",
        "connectivity_node_id": "p1ulv579",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1umv9:p1umv9",
        "equipment_id": "load_p1umv9",
        "connectivity_node_id": "p1umv9",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv646:p1ulv646",
        "equipment_id": "load_p1ulv646",
        "connectivity_node_id": "p1ulv646",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv647:p1ulv647",
        "equipment_id": "load_p1ulv647",
        "connectivity_node_id": "p1ulv647",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv648:p1ulv647",
        "equipment_id": "load_p1ulv648",
        "connectivity_node_id": "p1ulv647",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv649_1:p1ulv649",
        "equipment_id": "load_p1ulv649_1",
        "connectivity_node_id": "p1ulv649",
        "phases": [
          "A"
        ]
      },
      {
        "id": "load_p1ulv649_2:p1ulv649",
        "equipment_id": "load_p1ulv649_2",
        "connectivity_node_id": "p1ulv649",
        "phases": [
          "B"
        ]
      },
      {
        "id": "load_p1ulv1841:p1ulv579",
        "equipment_id": "load_p1ulv1841",
        "connectivity_node_id": "p1ulv579",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv1845:p1ulv1845",
        "equipment_id": "load_p1ulv1845",
        "connectivity_node_id": "p1ulv1845",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1umv10:p1umv10",
        "equipment_id": "load_p1umv10",
        "connectivity_node_id": "p1umv10",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv1893:p1ulv1893",
        "equipment_id": "load_p1ulv1893",
        "connectivity_node_id": "p1ulv1893",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv1901_1:p1ulv1901",
        "equipment_id": "load_p1ulv1901_1",
        "connectivity_node_id": "p1ulv1901",
        "phases": [
          "A"
        ]
      },
      {
        "id": "load_p1ulv1901_2:p1ulv1901",
        "equipment_id": "load_p1ulv1901_2",
        "connectivity_node_id": "p1ulv1901",
        "phases": [
          "B"
        ]
      },
      {
        "id": "load_p1ulv1912:p1ulv1912",
        "equipment_id": "load_p1ulv1912",
        "connectivity_node_id": "p1ulv1912",
        "phases": [
          "A",
          "B",
          "C"
        ]
      },
      {
        "id": "load_p1ulv1969_1:p1ulv1969",
        "equipment_id": "load_p1ulv1969_1",
        "connectivity_node_id": "p1ulv1969",
        "phases": [
          "A"
        ]
      },
      {
        "id": "load_p1ulv1969_2:p1ulv1969",
        "equipment_id": "load_p1ulv1969_2",
        "connectivity_node_id": "p1ulv1969",
        "phases": [
          "B"
        ]
      },
      {
        "id": "source:import",
        "equipment_id": "source",
        "connectivity_node_id": "p1udt104-p1uhs0_1247x",
        "phases": [
          "A",
          "B",
          "C"
        ]
      }
    ],
    "lines": [
      {
        "id": "l(r:p1udt2lv-p1ulv3)",
        "terminal_from": "l(r:p1udt2lv-p1ulv3):p1udt2lv",
        "terminal_to": "l(r:p1udt2lv-p1ulv3):p1ulv3",
        "phases": [
          "A",
          "B"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.0017609666666666666,
            0.0003959666666666668
          ],
          [
            0.0003959666666666668,
            0.0017609666666666666
          ]
        ],
        "x_ohm": [
          [
            0.0006698333333333334,
            0.0005686333333333333
          ],
          [
            0.0005686333333333333,
            0.0006698333333333334
          ]
        ],
        "b_siemens": [
          [
            1.3920409614426993e-08,
            -6.619574482155368e-09
          ],
          [
            -6.619574482155368e-09,
            1.3920409614426993e-08
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt2lv-p1ulv3)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.1P_OH_AL_4_Periwinkle_2: явная матрица умножена на длину 0.001 km"
        }
      },
      {
        "id": "l(r:p1udt104lv-p1ulv281)",
        "terminal_from": "l(r:p1udt104lv-p1ulv281):p1udt104lv",
        "terminal_to": "l(r:p1udt104lv-p1ulv281):p1ulv281",
        "phases": [
          "A",
          "B"
        ],
        "length_m": 5.06949,
        "r_ohm": [
          [
            0.003632965517,
            0.0014576473580000002
          ],
          [
            0.0014576473580000002,
            0.003632965517
          ]
        ],
        "x_ohm": [
          [
            0.001464237695,
            0.000979594451
          ],
          [
            0.000979594451,
            0.001464237695
          ]
        ],
        "b_siemens": [
          [
            7.522201489140961e-08,
            -3.6965706734870466e-08
          ],
          [
            -3.6965706734870466e-08,
            7.522201489140961e-08
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104lv-p1ulv281)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.1P_OH_AL_2/0_Rucina_2: явная матрица умножена на длину 0.00506949 km"
        }
      },
      {
        "id": "l(r:p1udt104lv-p1ulv1901)",
        "terminal_from": "l(r:p1udt104lv-p1ulv1901):p1udt104lv",
        "terminal_to": "l(r:p1udt104lv-p1ulv1901):p1ulv1901",
        "phases": [
          "A",
          "B"
        ],
        "length_m": 6.105780000000001,
        "r_ohm": [
          [
            0.004375605474,
            0.0017556152760000005
          ],
          [
            0.0017556152760000005,
            0.004375605474
          ]
        ],
        "x_ohm": [
          [
            0.0017635527900000001,
            0.0011798402220000001
          ],
          [
            0.0011798402220000001,
            0.0017635527900000001
          ]
        ],
        "b_siemens": [
          [
            9.059867443937576e-08,
            -4.4522126065469586e-08
          ],
          [
            -4.4522126065469586e-08,
            9.059867443937576e-08
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104lv-p1ulv1901)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.1P_OH_AL_2/0_Rucina_2: явная матрица умножена на длину 0.00610578 km"
        }
      },
      {
        "id": "l(r:p1udt260lv-p1ulv649)",
        "terminal_from": "l(r:p1udt260lv-p1ulv649):p1udt260lv",
        "terminal_to": "l(r:p1udt260lv-p1ulv649):p1ulv649",
        "phases": [
          "A",
          "B"
        ],
        "length_m": 7.983860000000001,
        "r_ohm": [
          [
            0.0057215002046666665,
            0.002295625878666667
          ],
          [
            0.002295625878666667,
            0.0057215002046666665
          ]
        ],
        "x_ohm": [
          [
            0.0023060048966666667,
            0.0015427478806666667
          ],
          [
            0.0015427478806666667,
            0.0023060048966666667
          ]
        ],
        "b_siemens": [
          [
            1.1846596715072513e-07,
            -5.8216709643822736e-08
          ],
          [
            -5.8216709643822736e-08,
            1.1846596715072513e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt260lv-p1ulv649)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.1P_OH_AL_2/0_Rucina_2: явная матрица умножена на длину 0.00798386 km"
        }
      },
      {
        "id": "l(r:p1udt471lv-p1ulv1969)",
        "terminal_from": "l(r:p1udt471lv-p1ulv1969):p1udt471lv",
        "terminal_to": "l(r:p1udt471lv-p1ulv1969):p1ulv1969",
        "phases": [
          "A",
          "B"
        ],
        "length_m": 19.4637,
        "r_ohm": [
          [
            0.01516870955121,
            0.0068187822512100005
          ],
          [
            0.0068187822512100005,
            0.01516870955121
          ]
        ],
        "x_ohm": [
          [
            0.00819291947121,
            0.0062893696112100005
          ],
          [
            0.0062893696112100005,
            0.00819291947121
          ]
        ],
        "b_siemens": [
          [
            2.74613234203504e-07,
            -1.2556048304903468e-07
          ],
          [
            -1.2556048304903468e-07,
            2.74613234203504e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt471lv-p1ulv1969)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.1P_UG_AL_2/0_Converse_2: явная матрица умножена на длину 0.0194637 km"
        }
      },
      {
        "id": "l(r:p1udt104-p1udt2)",
        "terminal_from": "l(r:p1udt104-p1udt2):p1udt104-p1udt2x",
        "terminal_to": "l(r:p1udt104-p1udt2):p1udt2",
        "phases": [
          "B"
        ],
        "length_m": 34.02990000000001,
        "r_ohm": [
          [
            0.03543193188
          ]
        ],
        "x_ohm": [
          [
            0.025954604730000008
          ]
        ],
        "b_siemens": [
          [
            9.874111873827352e-08
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104-p1udt2)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.1P_OH_AL_ACSR_#2_Sparrow_1: явная матрица умножена на длину 0.0340299 km"
        }
      },
      {
        "id": "l(r:p1udt201-p1udt471)",
        "terminal_from": "l(r:p1udt201-p1udt471):p1udt201-p1udt471xx",
        "terminal_to": "l(r:p1udt201-p1udt471):p1udt201-p1udt471xxx",
        "phases": [
          "B"
        ],
        "length_m": 57.3823,
        "r_ohm": [
          [
            0.052659736709999995
          ]
        ],
        "x_ohm": [
          [
            0.054782881809999996
          ]
        ],
        "b_siemens": [
          [
            3.428596805698507e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt201-p1udt471)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.1P_UG_AL_1: явная матрица умножена на длину 0.0573823 km"
        }
      },
      {
        "id": "l(r:p1umv10-p1umv5)",
        "terminal_from": "l(r:p1umv10-p1umv5):p1umv10-p1umv5x",
        "terminal_to": "l(r:p1umv10-p1umv5):p1umv10-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 276.962,
        "r_ohm": [
          [
            0.09110202463459999,
            0.01640538154346,
            0.01640538154346
          ],
          [
            0.01640538154346,
            0.09110202463459999,
            0.01640538154346
          ],
          [
            0.01640538154346,
            0.01640538154346,
            0.09110202463459999
          ]
        ],
        "x_ohm": [
          [
            0.2513707112,
            0.18409664139999998,
            0.18409664139999998
          ],
          [
            0.18409664139999998,
            0.2513707112,
            0.18409664139999998
          ],
          [
            0.18409664139999998,
            0.18409664139999998,
            0.2513707112
          ]
        ],
        "b_siemens": [
          [
            1.2559640827026197e-05,
            -6.16303535199435e-06,
            -6.16303535199435e-06
          ],
          [
            -6.16303535199435e-06,
            1.2559640827026197e-05,
            -6.16303535199435e-06
          ],
          [
            -6.16303535199435e-06,
            -6.16303535199435e-06,
            1.2559640827026197e-05
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1umv10-p1umv5)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_3: явная матрица умножена на длину 0.276962 km"
        }
      },
      {
        "id": "l(r:p1udt62-p1umv10)",
        "terminal_from": "l(r:p1udt62-p1umv10):p1udt62-p1umv10x",
        "terminal_to": "l(r:p1udt62-p1umv10):p1udt62-p1umv10xx",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 188.85399999999998,
        "r_ohm": [
          [
            0.06212036943819999,
            0.01118645130382,
            0.01118645130382
          ],
          [
            0.01118645130382,
            0.06212036943819999,
            0.01118645130382
          ],
          [
            0.01118645130382,
            0.01118645130382,
            0.06212036943819999
          ]
        ],
        "x_ohm": [
          [
            0.17140389039999998,
            0.1255312538,
            0.1255312538
          ],
          [
            0.1255312538,
            0.17140389039999998,
            0.1255312538
          ],
          [
            0.1255312538,
            0.1255312538,
            0.17140389039999998
          ]
        ],
        "b_siemens": [
          [
            8.56412940673163e-06,
            -4.2024316634250945e-06,
            -4.2024316634250945e-06
          ],
          [
            -4.2024316634250945e-06,
            8.56412940673163e-06,
            -4.2024316634250945e-06
          ],
          [
            -4.2024316634250945e-06,
            -4.2024316634250945e-06,
            8.56412940673163e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt62-p1umv10)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_3: явная матрица умножена на длину 0.188854 km"
        }
      },
      {
        "id": "l(r:p1udt259-p1udt260)",
        "terminal_from": "l(r:p1udt259-p1udt260):p1udt259",
        "terminal_to": "l(r:p1udt259-p1udt260):p1udt260",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 15.935999999999998,
        "r_ohm": [
          [
            0.0057937989312,
            0.00143530245312,
            0.00143530245312
          ],
          [
            0.00143530245312,
            0.0057937989312,
            0.00143530245312
          ],
          [
            0.00143530245312,
            0.00143530245312,
            0.0057937989312
          ]
        ],
        "x_ohm": [
          [
            0.010175666668799998,
            0.0035096378687999997,
            0.0035096378687999997
          ],
          [
            0.0035096378687999997,
            0.010175666668799998,
            0.0035096378687999997
          ],
          [
            0.0035096378687999997,
            0.0035096378687999997,
            0.010175666668799998
          ]
        ],
        "b_siemens": [
          [
            4.474718055478768e-08,
            -1.9132416688571333e-08,
            -1.9132416688571333e-08
          ],
          [
            -1.9132416688571333e-08,
            4.474718055478768e-08,
            -1.9132416688571333e-08
          ],
          [
            -1.9132416688571333e-08,
            -1.9132416688571333e-08,
            4.474718055478768e-08
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt259-p1udt260)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.015936 km"
        }
      },
      {
        "id": "l(r:p1udt258-p1udt259)",
        "terminal_from": "l(r:p1udt258-p1udt259):p1udt258-p1udt259x",
        "terminal_to": "l(r:p1udt258-p1udt259):p1udt259",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 38.979800000000004,
        "r_ohm": [
          [
            0.01417175725266,
            0.003510780783266,
            0.003510780783266
          ],
          [
            0.003510780783266,
            0.01417175725266,
            0.003510780783266
          ],
          [
            0.003510780783266,
            0.003510780783266,
            0.01417175725266
          ]
        ],
        "x_ohm": [
          [
            0.02488990032734,
            0.00858464998734,
            0.00858464998734
          ],
          [
            0.00858464998734,
            0.02488990032734,
            0.00858464998734
          ],
          [
            0.00858464998734,
            0.00858464998734,
            0.02488990032734
          ]
        ],
        "b_siemens": [
          [
            1.09452569565105e-07,
            -4.679830421920011e-08,
            -4.679830421920011e-08
          ],
          [
            -4.679830421920011e-08,
            1.09452569565105e-07,
            -4.679830421920011e-08
          ],
          [
            -4.679830421920011e-08,
            -4.679830421920011e-08,
            1.09452569565105e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt258-p1udt259)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.0389798 km"
        }
      },
      {
        "id": "l(r:p1udt258-p1umv9)",
        "terminal_from": "l(r:p1udt258-p1umv9):p1udt258-p1umv9x",
        "terminal_to": "l(r:p1udt258-p1umv9):p1udt258",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 120.264,
        "r_ohm": [
          [
            0.0437239856088,
            0.01083177800088,
            0.01083177800088
          ],
          [
            0.01083177800088,
            0.0437239856088,
            0.01083177800088
          ],
          [
            0.01083177800088,
            0.01083177800088,
            0.0437239856088
          ]
        ],
        "x_ohm": [
          [
            0.0767925687912,
            0.0264861375912,
            0.0264861375912
          ],
          [
            0.0264861375912,
            0.0767925687912,
            0.0264861375912
          ],
          [
            0.0264861375912,
            0.0264861375912,
            0.0767925687912
          ]
        ],
        "b_siemens": [
          [
            3.376929544578932e-07,
            -1.443863554614924e-07,
            -1.443863554614924e-07
          ],
          [
            -1.443863554614924e-07,
            3.376929544578932e-07,
            -1.443863554614924e-07
          ],
          [
            -1.443863554614924e-07,
            -1.443863554614924e-07,
            3.376929544578932e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt258-p1umv9)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.120264 km"
        }
      },
      {
        "id": "l(r:p1udt61-p1umv9)",
        "terminal_from": "l(r:p1udt61-p1umv9):p1udt61-p1umv9x",
        "terminal_to": "l(r:p1udt61-p1umv9):p1umv9",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 137.48,
        "r_ohm": [
          [
            0.049983149916,
            0.0123823657916,
            0.0123823657916
          ],
          [
            0.0123823657916,
            0.049983149916,
            0.0123823657916
          ],
          [
            0.0123823657916,
            0.0123823657916,
            0.049983149916
          ]
        ],
        "x_ohm": [
          [
            0.08778555808399999,
            0.030277674083999995,
            0.030277674083999995
          ],
          [
            0.030277674083999995,
            0.08778555808399999,
            0.030277674083999995
          ],
          [
            0.030277674083999995,
            0.030277674083999995,
            0.08778555808399999
          ]
        ],
        "b_siemens": [
          [
            3.860342860612582e-07,
            -1.6505551244633453e-07,
            -1.6505551244633453e-07
          ],
          [
            -1.6505551244633453e-07,
            3.860342860612582e-07,
            -1.6505551244633453e-07
          ],
          [
            -1.6505551244633453e-07,
            -1.6505551244633453e-07,
            3.860342860612582e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt61-p1umv9)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.13748 km"
        }
      },
      {
        "id": "l(r:p1udt61-p1udt62)",
        "terminal_from": "l(r:p1udt61-p1udt62):p1udt61-p1udt62x",
        "terminal_to": "l(r:p1udt61-p1udt62):p1udt61",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 343.35900000000004,
        "r_ohm": [
          [
            0.12483389854530001,
            0.030925201744530003,
            0.030925201744530003
          ],
          [
            0.030925201744530003,
            0.12483389854530001,
            0.030925201744530003
          ],
          [
            0.030925201744530003,
            0.030925201744530003,
            0.12483389854530001
          ]
        ],
        "x_ohm": [
          [
            0.21924615535470002,
            0.0756190856547,
            0.0756190856547
          ],
          [
            0.0756190856547,
            0.21924615535470002,
            0.0756190856547
          ],
          [
            0.0756190856547,
            0.0756190856547,
            0.21924615535470002
          ]
        ],
        "b_siemens": [
          [
            9.641282108503606e-07,
            -4.122293838962829e-07,
            -4.122293838962829e-07
          ],
          [
            -4.122293838962829e-07,
            9.641282108503606e-07,
            -4.122293838962829e-07
          ],
          [
            -4.122293838962829e-07,
            -4.122293838962829e-07,
            9.641282108503606e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt61-p1udt62)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.343359 km"
        }
      },
      {
        "id": "l(r:p1udt228-p1udt62)",
        "terminal_from": "l(r:p1udt228-p1udt62):p1udt228-p1udt62x",
        "terminal_to": "l(r:p1udt228-p1udt62):p1udt62",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 108.336,
        "r_ohm": [
          [
            0.0393873620112,
            0.00975746276112,
            0.00975746276112
          ],
          [
            0.00975746276112,
            0.0393873620112,
            0.00975746276112
          ],
          [
            0.00975746276112,
            0.00975746276112,
            0.0393873620112
          ]
        ],
        "x_ohm": [
          [
            0.0691761435888,
            0.0238591947888,
            0.0238591947888
          ],
          [
            0.0238591947888,
            0.0691761435888,
            0.0238591947888
          ],
          [
            0.0238591947888,
            0.0238591947888,
            0.0691761435888
          ]
        ],
        "b_siemens": [
          [
            3.041999593739633e-07,
            -1.3006585682561898e-07,
            -1.3006585682561898e-07
          ],
          [
            -1.3006585682561898e-07,
            3.041999593739633e-07,
            -1.3006585682561898e-07
          ],
          [
            -1.3006585682561898e-07,
            -1.3006585682561898e-07,
            3.041999593739633e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt228-p1udt62)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.108336 km"
        }
      },
      {
        "id": "l(r:p1udt104-p1udt228)",
        "terminal_from": "l(r:p1udt104-p1udt228):p1udt104",
        "terminal_to": "l(r:p1udt104-p1udt228):p1udt228",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 40.400999999999996,
        "r_ohm": [
          [
            0.0146884582467,
            0.00363878353467,
            0.00363878353467
          ],
          [
            0.00363878353467,
            0.0146884582467,
            0.00363878353467
          ],
          [
            0.00363878353467,
            0.00363878353467,
            0.0146884582467
          ]
        ],
        "x_ohm": [
          [
            0.025797383853299997,
            0.008897645553299999,
            0.008897645553299999
          ],
          [
            0.008897645553299999,
            0.025797383853299997,
            0.008897645553299999
          ],
          [
            0.008897645553299999,
            0.008897645553299999,
            0.025797383853299997
          ]
        ],
        "b_siemens": [
          [
            1.134432004012285e-07,
            -4.850456617940326e-08,
            -4.850456617940326e-08
          ],
          [
            -4.850456617940326e-08,
            1.134432004012285e-07,
            -4.850456617940326e-08
          ],
          [
            -4.850456617940326e-08,
            -4.850456617940326e-08,
            1.134432004012285e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104-p1udt228)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.040401 km"
        }
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247)",
        "terminal_from": "l(r:p1udt104-p1uhs0_1247):p1udt104-p1uhs0_1247x",
        "terminal_to": "l(r:p1udt104-p1uhs0_1247):p1udt104-p1uhs0_1247x_b1_1",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 144.601,
        "r_ohm": [
          [
            0.052572108386700005,
            0.01302373054867,
            0.01302373054867
          ],
          [
            0.01302373054867,
            0.052572108386700005,
            0.01302373054867
          ],
          [
            0.01302373054867,
            0.01302373054867,
            0.052572108386700005
          ]
        ],
        "x_ohm": [
          [
            0.0923325537133,
            0.0318459554133,
            0.0318459554133
          ],
          [
            0.0318459554133,
            0.0923325537133,
            0.0318459554133
          ],
          [
            0.0318459554133,
            0.0318459554133,
            0.0923325537133
          ]
        ],
        "b_siemens": [
          [
            4.060295591994763e-07,
            -1.7360483092269725e-07,
            -1.7360483092269725e-07
          ],
          [
            -1.7360483092269725e-07,
            4.060295591994763e-07,
            -1.7360483092269725e-07
          ],
          [
            -1.7360483092269725e-07,
            -1.7360483092269725e-07,
            4.060295591994763e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104-p1uhs0_1247)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.144601 km"
        }
      },
      {
        "id": "l(r:p1udm822-p1ulv579)",
        "terminal_from": "l(r:p1udm822-p1ulv579):p1udm822",
        "terminal_to": "l(r:p1udm822-p1ulv579):p1ulv579",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 2.2078500000000005,
        "r_ohm": [
          [
            0.000506951724405,
            0.000333922519905,
            0.000333922519905
          ],
          [
            0.000333922519905,
            0.000506951724405,
            0.000333922519905
          ],
          [
            0.000333922519905,
            0.000333922519905,
            0.000506951724405
          ]
        ],
        "x_ohm": [
          [
            0.0011922390000000003,
            0.0006524196750000001,
            0.0006524196750000001
          ],
          [
            0.0006524196750000001,
            0.0011922390000000003,
            0.0006524196750000001
          ],
          [
            0.0006524196750000001,
            0.0006524196750000001,
            0.0011922390000000003
          ]
        ],
        "b_siemens": [
          [
            1.4113071107085092e-07,
            -7.009466735543758e-08,
            -7.009466735543758e-08
          ],
          [
            -7.009466735543758e-08,
            1.4113071107085092e-07,
            -7.009466735543758e-08
          ],
          [
            -7.009466735543758e-08,
            -7.009466735543758e-08,
            1.4113071107085092e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm822-p1ulv579)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_750kcmil_3_1: явная матрица умножена на длину 0.00220785 km"
        }
      },
      {
        "id": "l(r:p1udm822-p1udt228lv)",
        "terminal_from": "l(r:p1udm822-p1udt228lv):p1udt228lv",
        "terminal_to": "l(r:p1udm822-p1udt228lv):p1udm822",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 17.835200000000004,
        "r_ohm": [
          [
            0.00409519912816,
            0.0026974545041600004,
            0.0026974545041600004
          ],
          [
            0.0026974545041600004,
            0.00409519912816,
            0.0026974545041600004
          ],
          [
            0.0026974545041600004,
            0.0026974545041600004,
            0.00409519912816
          ]
        ],
        "x_ohm": [
          [
            0.009631008000000002,
            0.005270301600000001,
            0.005270301600000001
          ],
          [
            0.005270301600000001,
            0.009631008000000002,
            0.005270301600000001
          ],
          [
            0.005270301600000001,
            0.005270301600000001,
            0.009631008000000002
          ]
        ],
        "b_siemens": [
          [
            1.1400658822342281e-06,
            -5.662306819836946e-07,
            -5.662306819836946e-07
          ],
          [
            -5.662306819836946e-07,
            1.1400658822342281e-06,
            -5.662306819836946e-07
          ],
          [
            -5.662306819836946e-07,
            -5.662306819836946e-07,
            1.1400658822342281e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm822-p1udt228lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_750kcmil_3_1: явная матрица умножена на длину 0.0178352 km"
        }
      },
      {
        "id": "l(r:p1udm823-p1ulv1893)",
        "terminal_from": "l(r:p1udm823-p1ulv1893):p1udm823",
        "terminal_to": "l(r:p1udm823-p1ulv1893):p1ulv1893",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.44461,
        "r_ohm": [
          [
            0.000489530223487,
            0.000252036339487,
            0.000252036339487
          ],
          [
            0.000252036339487,
            0.000489530223487,
            0.000252036339487
          ],
          [
            0.000252036339487,
            0.000252036339487,
            0.000489530223487
          ]
        ],
        "x_ohm": [
          [
            0.0007405070859999999,
            0.000420670432,
            0.000420670432
          ],
          [
            0.000420670432,
            0.0007405070859999999,
            0.000420670432
          ],
          [
            0.000420670432,
            0.000420670432,
            0.0007405070859999999
          ]
        ],
        "b_siemens": [
          [
            8.951402376974292e-08,
            -4.445884057094248e-08,
            -4.445884057094248e-08
          ],
          [
            -4.445884057094248e-08,
            8.951402376974292e-08,
            -4.445884057094248e-08
          ],
          [
            -4.445884057094248e-08,
            -4.445884057094248e-08,
            8.951402376974292e-08
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm823-p1ulv1893)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.00144461 km"
        }
      },
      {
        "id": "l(r:p1udm823-p1udt228lv)",
        "terminal_from": "l(r:p1udm823-p1udt228lv):p1udt228lv",
        "terminal_to": "l(r:p1udm823-p1udt228lv):p1udm823",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 17.8263,
        "r_ohm": [
          [
            0.00604073945421,
            0.00311009573421,
            0.00311009573421
          ],
          [
            0.00311009573421,
            0.00604073945421,
            0.00311009573421
          ],
          [
            0.00311009573421,
            0.00311009573421,
            0.00604073945421
          ]
        ],
        "x_ohm": [
          [
            0.00913776138,
            0.00519101856,
            0.00519101856
          ],
          [
            0.00519101856,
            0.00913776138,
            0.00519101856
          ],
          [
            0.00519101856,
            0.00519101856,
            0.00913776138
          ]
        ],
        "b_siemens": [
          [
            1.1045914412378208e-06,
            -5.486163252848811e-07,
            -5.486163252848811e-07
          ],
          [
            -5.486163252848811e-07,
            1.1045914412378208e-06,
            -5.486163252848811e-07
          ],
          [
            -5.486163252848811e-07,
            -5.486163252848811e-07,
            1.1045914412378208e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm823-p1udt228lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.0178263 km"
        }
      },
      {
        "id": "l(r:p1udt62lv-p1ulv157)",
        "terminal_from": "l(r:p1udt62lv-p1ulv157):p1udt62lv",
        "terminal_to": "l(r:p1udt62lv-p1ulv157):p1ulv157",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 10.151200000000001,
        "r_ohm": [
          [
            0.0034399036450400004,
            0.0017710463650400003,
            0.0017710463650400003
          ],
          [
            0.0017710463650400003,
            0.0034399036450400004,
            0.0017710463650400003
          ],
          [
            0.0017710463650400003,
            0.0017710463650400003,
            0.0034399036450400004
          ]
        ],
        "x_ohm": [
          [
            0.00520350512,
            0.00295602944,
            0.00295602944
          ],
          [
            0.00295602944,
            0.00520350512,
            0.00295602944
          ],
          [
            0.00295602944,
            0.00295602944,
            0.00520350512
          ]
        ],
        "b_siemens": [
          [
            6.290104305600919e-07,
            -3.1240998082787143e-07,
            -3.1240998082787143e-07
          ],
          [
            -3.1240998082787143e-07,
            6.290104305600919e-07,
            -3.1240998082787143e-07
          ],
          [
            -3.1240998082787143e-07,
            -3.1240998082787143e-07,
            6.290104305600919e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt62lv-p1ulv157)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.0101512 km"
        }
      },
      {
        "id": "l(r:p1udt175lv-p1ulv493)",
        "terminal_from": "l(r:p1udt175lv-p1ulv493):p1udt175lv",
        "terminal_to": "l(r:p1udt175lv-p1ulv493):p1ulv493",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 17.5693,
        "r_ohm": [
          [
            0.0059536507123100005,
            0.0030652577923099998,
            0.0030652577923099998
          ],
          [
            0.0030652577923099998,
            0.0059536507123100005,
            0.0030652577923099998
          ],
          [
            0.0030652577923099998,
            0.0030652577923099998,
            0.0059536507123100005
          ]
        ],
        "x_ohm": [
          [
            0.00900602318,
            0.00511618016,
            0.00511618016
          ],
          [
            0.00511618016,
            0.00900602318,
            0.00511618016
          ],
          [
            0.00511618016,
            0.00511618016,
            0.00900602318
          ]
        ],
        "b_siemens": [
          [
            1.0886666559263359e-06,
            -5.407069781069352e-07,
            -5.407069781069352e-07
          ],
          [
            -5.407069781069352e-07,
            1.0886666559263359e-06,
            -5.407069781069352e-07
          ],
          [
            -5.407069781069352e-07,
            -5.407069781069352e-07,
            1.0886666559263359e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt175lv-p1ulv493)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.0175693 km"
        }
      },
      {
        "id": "l(r:p1udt175-p1umv5)",
        "terminal_from": "l(r:p1udt175-p1umv5):p1udt175-p1umv5xx",
        "terminal_to": "l(r:p1udt175-p1umv5):p1udt175-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 80.06739999999999,
        "r_ohm": [
          [
            0.026336834104419997,
            0.004742658726442,
            0.004742658726442
          ],
          [
            0.004742658726442,
            0.026336834104419997,
            0.004742658726442
          ],
          [
            0.004742658726442,
            0.004742658726442,
            0.026336834104419997
          ]
        ],
        "x_ohm": [
          [
            0.07266917224,
            0.053220800779999994,
            0.053220800779999994
          ],
          [
            0.053220800779999994,
            0.07266917224,
            0.053220800779999994
          ],
          [
            0.053220800779999994,
            0.053220800779999994,
            0.07266917224
          ]
        ],
        "b_siemens": [
          [
            3.6308872190186285e-06,
            -1.7816820240403825e-06,
            -1.7816820240403825e-06
          ],
          [
            -1.7816820240403825e-06,
            3.6308872190186285e-06,
            -1.7816820240403825e-06
          ],
          [
            -1.7816820240403825e-06,
            -1.7816820240403825e-06,
            3.6308872190186285e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt175-p1umv5)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_3: явная матрица умножена на длину 0.0800674 km"
        }
      },
      {
        "id": "l(r:p1udm721-p1ulv530)",
        "terminal_from": "l(r:p1udm721-p1ulv530):p1udm721",
        "terminal_to": "l(r:p1udm721-p1ulv530):p1ulv530",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 29.7393,
        "r_ohm": [
          [
            0.010077658451310001,
            0.00518851753131,
            0.00518851753131
          ],
          [
            0.00518851753131,
            0.010077658451310001,
            0.00518851753131
          ],
          [
            0.00518851753131,
            0.00518851753131,
            0.010077658451310001
          ]
        ],
        "x_ohm": [
          [
            0.015244365179999999,
            0.00866008416,
            0.00866008416
          ],
          [
            0.00866008416,
            0.015244365179999999,
            0.00866008416
          ],
          [
            0.00866008416,
            0.00866008416,
            0.015244365179999999
          ]
        ],
        "b_siemens": [
          [
            1.8427703027775771e-06,
            -9.152468814361176e-07,
            -9.152468814361176e-07
          ],
          [
            -9.152468814361176e-07,
            1.8427703027775771e-06,
            -9.152468814361176e-07
          ],
          [
            -9.152468814361176e-07,
            -9.152468814361176e-07,
            1.8427703027775771e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm721-p1ulv530)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.0297393 km"
        }
      },
      {
        "id": "l(r:p1udm721-p1udt201lv)",
        "terminal_from": "l(r:p1udm721-p1udt201lv):p1udt201lv",
        "terminal_to": "l(r:p1udm721-p1udt201lv):p1udm721",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 36.64410000000001,
        "r_ohm": [
          [
            0.012417465241470003,
            0.006393175201470001,
            0.006393175201470001
          ],
          [
            0.006393175201470001,
            0.012417465241470003,
            0.006393175201470001
          ],
          [
            0.006393175201470001,
            0.006393175201470001,
            0.012417465241470003
          ]
        ],
        "x_ohm": [
          [
            0.01878376566,
            0.010670761920000002,
            0.010670761920000002
          ],
          [
            0.010670761920000002,
            0.01878376566,
            0.010670761920000002
          ],
          [
            0.010670761920000002,
            0.010670761920000002,
            0.01878376566
          ]
        ],
        "b_siemens": [
          [
            2.270620332422479e-06,
            -1.1277467273282575e-06,
            -1.1277467273282575e-06
          ],
          [
            -1.1277467273282575e-06,
            2.270620332422479e-06,
            -1.1277467273282575e-06
          ],
          [
            -1.1277467273282575e-06,
            -1.1277467273282575e-06,
            2.270620332422479e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm721-p1udt201lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.0366441 km"
        }
      },
      {
        "id": "l(r:p1udm722-p1ulv1845)",
        "terminal_from": "l(r:p1udm722-p1ulv1845):p1udm722",
        "terminal_to": "l(r:p1udm722-p1ulv1845):p1ulv1845",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 10.7134,
        "r_ohm": [
          [
            0.00363041450378,
            0.00186913154378,
            0.00186913154378
          ],
          [
            0.00186913154378,
            0.00363041450378,
            0.00186913154378
          ],
          [
            0.00186913154378,
            0.00186913154378,
            0.00363041450378
          ]
        ],
        "x_ohm": [
          [
            0.005491688839999999,
            0.00311974208,
            0.00311974208
          ],
          [
            0.00311974208,
            0.005491688839999999,
            0.00311974208
          ],
          [
            0.00311974208,
            0.00311974208,
            0.005491688839999999
          ]
        ],
        "b_siemens": [
          [
            6.638466729807795e-07,
            -3.297120624755022e-07,
            -3.297120624755022e-07
          ],
          [
            -3.297120624755022e-07,
            6.638466729807795e-07,
            -3.297120624755022e-07
          ],
          [
            -3.297120624755022e-07,
            -3.297120624755022e-07,
            6.638466729807795e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm722-p1ulv1845)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.0107134 km"
        }
      },
      {
        "id": "l(r:p1udm722-p1udt201lv)",
        "terminal_from": "l(r:p1udm722-p1udt201lv):p1udt201lv",
        "terminal_to": "l(r:p1udm722-p1udt201lv):p1udm722",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 27.7773,
        "r_ohm": [
          [
            0.009412801985910001,
            0.00484621386591,
            0.00484621386591
          ],
          [
            0.00484621386591,
            0.009412801985910001,
            0.00484621386591
          ],
          [
            0.00484621386591,
            0.00484621386591,
            0.009412801985910001
          ]
        ],
        "x_ohm": [
          [
            0.014238643979999998,
            0.008088749760000001,
            0.008088749760000001
          ],
          [
            0.008088749760000001,
            0.014238643979999998,
            0.008088749760000001
          ],
          [
            0.008088749760000001,
            0.008088749760000001,
            0.014238643979999998
          ]
        ],
        "b_siemens": [
          [
            1.7211966499327016e-06,
            -8.548650169881426e-07,
            -8.548650169881426e-07
          ],
          [
            -8.548650169881426e-07,
            1.7211966499327016e-06,
            -8.548650169881426e-07
          ],
          [
            -8.548650169881426e-07,
            -8.548650169881426e-07,
            1.7211966499327016e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udm722-p1udt201lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.0277773 km"
        }
      },
      {
        "id": "l(r:p1udt201-p1udt454)",
        "terminal_from": "l(r:p1udt201-p1udt454):p1udt201-p1udt454x",
        "terminal_to": "l(r:p1udt201-p1udt454):p1udt201-p1udt454xx",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 65.6279,
        "r_ohm": [
          [
            0.02158720171907,
            0.0038873590579070003,
            0.0038873590579070003
          ],
          [
            0.0038873590579070003,
            0.02158720171907,
            0.0038873590579070003
          ],
          [
            0.0038873590579070003,
            0.0038873590579070003,
            0.02158720171907
          ]
        ],
        "x_ohm": [
          [
            0.05956388204,
            0.04362286513,
            0.04362286513
          ],
          [
            0.04362286513,
            0.05956388204,
            0.04362286513
          ],
          [
            0.04362286513,
            0.04362286513,
            0.05956388204
          ]
        ],
        "b_siemens": [
          [
            2.976086438688314e-06,
            -1.4603702593754743e-06,
            -1.4603702593754743e-06
          ],
          [
            -1.4603702593754743e-06,
            2.976086438688314e-06,
            -1.4603702593754743e-06
          ],
          [
            -1.4603702593754743e-06,
            -1.4603702593754743e-06,
            2.976086438688314e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt201-p1udt454)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_3: явная матрица умножена на длину 0.0656279 km"
        }
      },
      {
        "id": "l(r:p1udt201-p1umv5)",
        "terminal_from": "l(r:p1udt201-p1umv5):p1udt201-p1umv5xx",
        "terminal_to": "l(r:p1udt201-p1umv5):p1udt201-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 86.1489,
        "r_ohm": [
          [
            0.028337241968369998,
            0.005102886222837,
            0.005102886222837
          ],
          [
            0.005102886222837,
            0.028337241968369998,
            0.005102886222837
          ],
          [
            0.005102886222837,
            0.005102886222837,
            0.028337241968369998
          ]
        ],
        "x_ohm": [
          [
            0.07818874164,
            0.05726317383,
            0.05726317383
          ],
          [
            0.05726317383,
            0.07818874164,
            0.05726317383
          ],
          [
            0.05726317383,
            0.05726317383,
            0.07818874164
          ]
        ],
        "b_siemens": [
          [
            3.9066703794867064e-06,
            -1.9170092512165065e-06,
            -1.9170092512165065e-06
          ],
          [
            -1.9170092512165065e-06,
            3.9066703794867064e-06,
            -1.9170092512165065e-06
          ],
          [
            -1.9170092512165065e-06,
            -1.9170092512165065e-06,
            3.9066703794867064e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt201-p1umv5)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_3: явная матрица умножена на длину 0.0861489 km"
        }
      },
      {
        "id": "l(r:p1udt61lv-p1ulv156)",
        "terminal_from": "l(r:p1udt61lv-p1ulv156):p1udt61lv",
        "terminal_to": "l(r:p1udt61lv-p1ulv156):p1ulv156",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 6.915100000000001,
        "r_ohm": [
          [
            0.00158779893083,
            0.00104586254383,
            0.00104586254383
          ],
          [
            0.00104586254383,
            0.00158779893083,
            0.00104586254383
          ],
          [
            0.00104586254383,
            0.00104586254383,
            0.00158779893083
          ]
        ],
        "x_ohm": [
          [
            0.0037341540000000004,
            0.00204341205,
            0.00204341205
          ],
          [
            0.00204341205,
            0.0037341540000000004,
            0.00204341205
          ],
          [
            0.00204341205,
            0.00204341205,
            0.0037341540000000004
          ]
        ],
        "b_siemens": [
          [
            4.4202866142448136e-07,
            -2.195401110716699e-07,
            -2.195401110716699e-07
          ],
          [
            -2.195401110716699e-07,
            4.4202866142448136e-07,
            -2.195401110716699e-07
          ],
          [
            -2.195401110716699e-07,
            -2.195401110716699e-07,
            4.4202866142448136e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt61lv-p1ulv156)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_750kcmil_3_1: явная матрица умножена на длину 0.0069151 km"
        }
      },
      {
        "id": "l(r:p1udt1lv-p1ulv2)",
        "terminal_from": "l(r:p1udt1lv-p1ulv2):p1udt1lv",
        "terminal_to": "l(r:p1udt1lv-p1ulv2):p1ulv2",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 8.97977,
        "r_ohm": [
          [
            0.0020618746229409996,
            0.001358130048041,
            0.001358130048041
          ],
          [
            0.001358130048041,
            0.0020618746229409996,
            0.001358130048041
          ],
          [
            0.001358130048041,
            0.001358130048041,
            0.0020618746229409996
          ]
        ],
        "x_ohm": [
          [
            0.0048490758,
            0.0026535220349999996,
            0.0026535220349999996
          ],
          [
            0.0026535220349999996,
            0.0048490758,
            0.0026535220349999996
          ],
          [
            0.0026535220349999996,
            0.0026535220349999996,
            0.0048490758
          ]
        ],
        "b_siemens": [
          [
            5.740069865945127e-07,
            -2.850891098029022e-07,
            -2.850891098029022e-07
          ],
          [
            -2.850891098029022e-07,
            5.740069865945127e-07,
            -2.850891098029022e-07
          ],
          [
            -2.850891098029022e-07,
            -2.850891098029022e-07,
            5.740069865945127e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt1lv-p1ulv2)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_750kcmil_3_1: явная матрица умножена на длину 0.00897977 km"
        }
      },
      {
        "id": "l(r:p1udt1-p1umv9)",
        "terminal_from": "l(r:p1udt1-p1umv9):p1udt1-p1umv9x",
        "terminal_to": "l(r:p1udt1-p1umv9):p1udt1",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 92.6244,
        "r_ohm": [
          [
            0.03367514744748,
            0.008342371268747999,
            0.008342371268747999
          ],
          [
            0.008342371268747999,
            0.03367514744748,
            0.008342371268747999
          ],
          [
            0.008342371268747999,
            0.008342371268747999,
            0.03367514744748
          ]
        ],
        "x_ohm": [
          [
            0.059143763792519996,
            0.02039897727252,
            0.02039897727252
          ],
          [
            0.02039897727252,
            0.059143763792519996,
            0.02039897727252
          ],
          [
            0.02039897727252,
            0.02039897727252,
            0.059143763792519996
          ]
        ],
        "b_siemens": [
          [
            2.600828784248793e-07,
            -1.1120284992023761e-07,
            -1.1120284992023761e-07
          ],
          [
            -1.1120284992023761e-07,
            2.600828784248793e-07,
            -1.1120284992023761e-07
          ],
          [
            -1.1120284992023761e-07,
            -1.1120284992023761e-07,
            2.600828784248793e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt1-p1umv9)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.0926244 km"
        }
      },
      {
        "id": "l(r:p1udt258lv-p1ulv646)",
        "terminal_from": "l(r:p1udt258lv-p1ulv646):p1udt258lv",
        "terminal_to": "l(r:p1udt258lv-p1ulv646):p1ulv646",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 2.9187800000000004,
        "r_ohm": [
          [
            0.0009890773466260001,
            0.0005092299146260001,
            0.0005092299146260001
          ],
          [
            0.0005092299146260001,
            0.0009890773466260001,
            0.0005092299146260001
          ],
          [
            0.0005092299146260001,
            0.0005092299146260001,
            0.0009890773466260001
          ]
        ],
        "x_ohm": [
          [
            0.0014961666279999998,
            0.0008499487360000001,
            0.0008499487360000001
          ],
          [
            0.0008499487360000001,
            0.0014961666279999998,
            0.0008499487360000001
          ],
          [
            0.0008499487360000001,
            0.0008499487360000001,
            0.0014961666279999998
          ]
        ],
        "b_siemens": [
          [
            1.8085970767103246e-07,
            -8.98274099456985e-08,
            -8.98274099456985e-08
          ],
          [
            -8.98274099456985e-08,
            1.8085970767103246e-07,
            -8.98274099456985e-08
          ],
          [
            -8.98274099456985e-08,
            -8.98274099456985e-08,
            1.8085970767103246e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt258lv-p1ulv646)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_350kcmil_3_2: явная матрица умножена на длину 0.00291878 km"
        }
      },
      {
        "id": "l(r:p1udt259lv-p1ulv647)",
        "terminal_from": "l(r:p1udt259lv-p1ulv647):p1udt259lv",
        "terminal_to": "l(r:p1udt259lv-p1ulv647):p1ulv647",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 6.26598,
        "r_ohm": [
          [
            0.0014387523455339998,
            0.0009476874929339999,
            0.0009476874929339999
          ],
          [
            0.0009476874929339999,
            0.0014387523455339998,
            0.0009476874929339999
          ],
          [
            0.0009476874929339999,
            0.0009476874929339999,
            0.0014387523455339998
          ]
        ],
        "x_ohm": [
          [
            0.0033836292,
            0.0018515970899999998,
            0.0018515970899999998
          ],
          [
            0.0018515970899999998,
            0.0033836292,
            0.0018515970899999998
          ],
          [
            0.0018515970899999998,
            0.0018515970899999998,
            0.0033836292
          ]
        ],
        "b_siemens": [
          [
            4.0053545891058286e-07,
            -1.9893189471921764e-07,
            -1.9893189471921764e-07
          ],
          [
            -1.9893189471921764e-07,
            4.0053545891058286e-07,
            -1.9893189471921764e-07
          ],
          [
            -1.9893189471921764e-07,
            -1.9893189471921764e-07,
            4.0053545891058286e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt259lv-p1ulv647)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_750kcmil_3_1: явная матрица умножена на длину 0.00626598 km"
        }
      },
      {
        "id": "l(r:p1udt260-p1umv3)",
        "terminal_from": "l(r:p1udt260-p1umv3):p1udt260",
        "terminal_to": "l(r:p1udt260-p1umv3):p1umv3",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 74.0258,
        "r_ohm": [
          [
            0.02691331582086,
            0.0066672573000860005,
            0.0066672573000860005
          ],
          [
            0.0066672573000860005,
            0.02691331582086,
            0.0066672573000860005
          ],
          [
            0.0066672573000860005,
            0.0066672573000860005,
            0.02691331582086
          ]
        ],
        "x_ohm": [
          [
            0.04726793835914,
            0.01630294621914,
            0.01630294621914
          ],
          [
            0.01630294621914,
            0.04726793835914,
            0.01630294621914
          ],
          [
            0.01630294621914,
            0.01630294621914,
            0.04726793835914
          ]
        ],
        "b_siemens": [
          [
            2.0785930210294946e-07,
            -8.887377329975175e-08,
            -8.887377329975175e-08
          ],
          [
            -8.887377329975175e-08,
            2.0785930210294946e-07,
            -8.887377329975175e-08
          ],
          [
            -8.887377329975175e-08,
            -8.887377329975175e-08,
            2.0785930210294946e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt260-p1umv3)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 0.0740258 km"
        }
      },
      {
        "id": "l(r:p1udt104-p1udt212)",
        "terminal_from": "l(r:p1udt104-p1udt212):p1udt104-p1udt212x",
        "terminal_to": "l(r:p1udt104-p1udt212):p1udt104",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 81.7391,
        "r_ohm": [
          [
            0.007119475609999999,
            0.00241947736,
            0.00241947736
          ],
          [
            0.00241947736,
            0.007119475609999999,
            0.00241947736
          ],
          [
            0.00241947736,
            0.00241947736,
            0.007119475609999999
          ]
        ],
        "x_ohm": [
          [
            0.04399470553203,
            0.01503454240203,
            0.01503454240203
          ],
          [
            0.01503454240203,
            0.04399470553203,
            0.01503454240203
          ],
          [
            0.01503454240203,
            0.01503454240203,
            0.04399470553203
          ]
        ],
        "b_siemens": [
          [
            2.673039778125899e-07,
            -1.196912917885367e-07,
            -1.196912917885367e-07
          ],
          [
            -1.196912917885367e-07,
            2.673039778125899e-07,
            -1.196912917885367e-07
          ],
          [
            -1.196912917885367e-07,
            -1.196912917885367e-07,
            2.673039778125899e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104-p1udt212)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_1033kcmil_Curlew_3: явная матрица умножена на длину 0.0817391 km"
        }
      },
      {
        "id": "l(r:p1udt201-p1umv7)",
        "terminal_from": "l(r:p1udt201-p1umv7):p1udt201-p1umv7x",
        "terminal_to": "l(r:p1udt201-p1umv7):p1udt201-p1umv7xx",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 184.072,
        "r_ohm": [
          [
            0.0160326712,
            0.0054485312000000004,
            0.0054485312000000004
          ],
          [
            0.0054485312000000004,
            0.0160326712,
            0.0054485312000000004
          ],
          [
            0.0054485312000000004,
            0.0054485312000000004,
            0.0160326712
          ]
        ],
        "x_ohm": [
          [
            0.09907367999760001,
            0.0338569703976,
            0.0338569703976
          ],
          [
            0.0338569703976,
            0.09907367999760001,
            0.0338569703976
          ],
          [
            0.0338569703976,
            0.0338569703976,
            0.09907367999760001
          ]
        ],
        "b_siemens": [
          [
            6.019539951371993e-07,
            -2.6953826824738135e-07,
            -2.6953826824738135e-07
          ],
          [
            -2.6953826824738135e-07,
            6.019539951371993e-07,
            -2.6953826824738135e-07
          ],
          [
            -2.6953826824738135e-07,
            -2.6953826824738135e-07,
            6.019539951371993e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt201-p1umv7)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_1033kcmil_Curlew_3: явная матрица умножена на длину 0.184072 km"
        }
      },
      {
        "id": "l(r:p1udt175-p1udt258)",
        "terminal_from": "l(r:p1udt175-p1udt258):p1udt175-p1udt258xx",
        "terminal_to": "l(r:p1udt175-p1udt258):p1udt175-p1udt258x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 94.30189999999999,
        "r_ohm": [
          [
            0.008213695489999999,
            0.00279133624,
            0.00279133624
          ],
          [
            0.00279133624,
            0.008213695489999999,
            0.00279133624
          ],
          [
            0.00279133624,
            0.00279133624,
            0.008213695489999999
          ]
        ],
        "x_ohm": [
          [
            0.05075642283327,
            0.01734525966327,
            0.01734525966327
          ],
          [
            0.01734525966327,
            0.05075642283327,
            0.01734525966327
          ],
          [
            0.01734525966327,
            0.01734525966327,
            0.05075642283327
          ]
        ],
        "b_siemens": [
          [
            3.0838696517682567e-07,
            -1.3808711166520562e-07,
            -1.3808711166520562e-07
          ],
          [
            -1.3808711166520562e-07,
            3.0838696517682567e-07,
            -1.3808711166520562e-07
          ],
          [
            -1.3808711166520562e-07,
            -1.3808711166520562e-07,
            3.0838696517682567e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt175-p1udt258)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_1033kcmil_Curlew_3: явная матрица умножена на длину 0.0943019 km"
        }
      },
      {
        "id": "l(r:p1udt258-p1udt447)",
        "terminal_from": "l(r:p1udt258-p1udt447):p1udt258-p1udt447xx",
        "terminal_to": "l(r:p1udt258-p1udt447):p1udt258-p1udt447x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 284.57,
        "r_ohm": [
          [
            0.024786047,
            0.008423272,
            0.008423272
          ],
          [
            0.008423272,
            0.024786047,
            0.008423272
          ],
          [
            0.008423272,
            0.008423272,
            0.024786047
          ]
        ],
        "x_ohm": [
          [
            0.153165050181,
            0.052341899181,
            0.052341899181
          ],
          [
            0.052341899181,
            0.153165050181,
            0.052341899181
          ],
          [
            0.052341899181,
            0.052341899181,
            0.153165050181
          ]
        ],
        "b_siemens": [
          [
            9.306035051294755e-07,
            -4.1669838430156303e-07,
            -4.1669838430156303e-07
          ],
          [
            -4.1669838430156303e-07,
            9.306035051294755e-07,
            -4.1669838430156303e-07
          ],
          [
            -4.1669838430156303e-07,
            -4.1669838430156303e-07,
            9.306035051294755e-07
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt258-p1udt447)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_1033kcmil_Curlew_3: явная матрица умножена на длину 0.28457 km"
        }
      },
      {
        "id": "l(r:p1udt454lv-p1ulv1912)p1ud1",
        "terminal_from": "l(r:p1udt454lv-p1ulv1912)p1ud1:p1udt454lv",
        "terminal_to": "l(r:p1udt454lv-p1ulv1912)p1ud1:p1ulv1912",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 18.9232,
        "r_ohm": [
          [
            0.004345018398559999,
            0.00286200721456,
            0.00286200721456
          ],
          [
            0.00286200721456,
            0.004345018398559999,
            0.00286200721456
          ],
          [
            0.00286200721456,
            0.00286200721456,
            0.004345018398559999
          ]
        ],
        "x_ohm": [
          [
            0.010218528000000001,
            0.0055918056,
            0.0055918056
          ],
          [
            0.0055918056,
            0.010218528000000001,
            0.0055918056
          ],
          [
            0.0055918056,
            0.0055918056,
            0.010218528000000001
          ]
        ],
        "b_siemens": [
          [
            1.209613276144632e-06,
            -6.007724298754065e-07,
            -6.007724298754065e-07
          ],
          [
            -6.007724298754065e-07,
            1.209613276144632e-06,
            -6.007724298754065e-07
          ],
          [
            -6.007724298754065e-07,
            -6.007724298754065e-07,
            1.209613276144632e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt454lv-p1ulv1912)p1ud1",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_UG_AL_750kcmil_3_1: явная матрица умножена на длину 0.0189232 km"
        }
      },
      {
        "id": "padswitch(r:p1udt201-p1udt471)p1u_9171",
        "terminal_from": "padswitch(r:p1udt201-p1udt471)p1u_9171:p1udt201-p1udt471x",
        "terminal_to": "padswitch(r:p1udt201-p1udt471)p1u_9171:p1udt201-p1udt471xx",
        "phases": [
          "B"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            1e-06
          ]
        ],
        "x_ohm": [
          [
            1e-06
          ]
        ],
        "b_siemens": [
          [
            1.3605322950916672e-09
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt201-p1udt471)p1u_9171",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.padswitch_1: явная матрица умножена на длину 0.001 km"
        }
      },
      {
        "id": "padswitch(r:p1udt201-p1udt471)p1u_9172",
        "terminal_from": "padswitch(r:p1udt201-p1udt471)p1u_9172:p1udt201-p1udt471xxx",
        "terminal_to": "padswitch(r:p1udt201-p1udt471)p1u_9172:p1udt471",
        "phases": [
          "B"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            1e-06
          ]
        ],
        "x_ohm": [
          [
            1e-06
          ]
        ],
        "b_siemens": [
          [
            1.3605322950916672e-09
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt201-p1udt471)p1u_9172",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.padswitch_1_1: явная матрица умножена на длину 0.001 km"
        }
      },
      {
        "id": "padswitch(r:p1umv10-p1umv5)p1u_9175",
        "terminal_from": "padswitch(r:p1umv10-p1umv5)p1u_9175:p1umv10",
        "terminal_to": "padswitch(r:p1umv10-p1umv5)p1u_9175:p1umv10-p1umv5x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1umv10-p1umv5)p1u_9175",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1umv10-p1umv5)p1u_9176",
        "terminal_from": "padswitch(r:p1umv10-p1umv5)p1u_9176:p1umv10-p1umv5xx",
        "terminal_to": "padswitch(r:p1umv10-p1umv5)p1u_9176:p1umv5",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1umv10-p1umv5)p1u_9176",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt62-p1umv10)p1u_9177",
        "terminal_from": "padswitch(r:p1udt62-p1umv10)p1u_9177:p1udt62",
        "terminal_to": "padswitch(r:p1udt62-p1umv10)p1u_9177:p1udt62-p1umv10x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt62-p1umv10)p1u_9177",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt62-p1umv10)p1u_9178",
        "terminal_from": "padswitch(r:p1udt62-p1umv10)p1u_9178:p1udt62-p1umv10xx",
        "terminal_to": "padswitch(r:p1udt62-p1umv10)p1u_9178:p1umv10",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt62-p1umv10)p1u_9178",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt175-p1umv5)p1u_9167",
        "terminal_from": "padswitch(r:p1udt175-p1umv5)p1u_9167:p1umv5",
        "terminal_to": "padswitch(r:p1udt175-p1umv5)p1u_9167:p1udt175-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt175-p1umv5)p1u_9167",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt175-p1umv5)p1u_9168",
        "terminal_from": "padswitch(r:p1udt175-p1umv5)p1u_9168:p1udt175-p1umv5x",
        "terminal_to": "padswitch(r:p1udt175-p1umv5)p1u_9168:p1udt175",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt175-p1umv5)p1u_9168",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt201-p1udt454)p1u_9169",
        "terminal_from": "padswitch(r:p1udt201-p1udt454)p1u_9169:p1udt201",
        "terminal_to": "padswitch(r:p1udt201-p1udt454)p1u_9169:p1udt201-p1udt454x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt201-p1udt454)p1u_9169",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt201-p1udt454)p1u_9170",
        "terminal_from": "padswitch(r:p1udt201-p1udt454)p1u_9170:p1udt201-p1udt454xx",
        "terminal_to": "padswitch(r:p1udt201-p1udt454)p1u_9170:p1udt454",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt201-p1udt454)p1u_9170",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt201-p1umv5)p1u_9173",
        "terminal_from": "padswitch(r:p1udt201-p1umv5)p1u_9173:p1umv5",
        "terminal_to": "padswitch(r:p1udt201-p1umv5)p1u_9173:p1udt201-p1umv5xx",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt201-p1umv5)p1u_9173",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "padswitch(r:p1udt201-p1umv5)p1u_9174",
        "terminal_from": "padswitch(r:p1udt201-p1umv5)p1u_9174:p1udt201-p1umv5x",
        "terminal_to": "padswitch(r:p1udt201-p1umv5)p1u_9174:p1udt201",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.padswitch(r:p1udt201-p1umv5)p1u_9174",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "fuse(r:p1udt104-p1udt2)p1u_11961",
        "terminal_from": "fuse(r:p1udt104-p1udt2)p1u_11961:p1udt104",
        "terminal_to": "fuse(r:p1udt104-p1udt2)p1u_11961:p1udt104-p1udt2x",
        "phases": [
          "B"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            1e-06
          ]
        ],
        "x_ohm": [
          [
            1e-06
          ]
        ],
        "b_siemens": [
          [
            1.2817698026646357e-09
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.fuse(r:p1udt104-p1udt2)p1u_11961",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.fuse_1: явная матрица умножена на длину 0.001 km"
        }
      },
      {
        "id": "fuse(r:p1udt201-p1udt471)p1u_11975",
        "terminal_from": "fuse(r:p1udt201-p1udt471)p1u_11975:p1udt201",
        "terminal_to": "fuse(r:p1udt201-p1udt471)p1u_11975:p1udt201-p1udt471x",
        "phases": [
          "B"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            1e-06
          ]
        ],
        "x_ohm": [
          [
            1e-06
          ]
        ],
        "b_siemens": [
          [
            1.2817698026646357e-09
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.fuse(r:p1udt201-p1udt471)p1u_11975",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.fuse_1_1: явная матрица умножена на длину 0.001 km"
        }
      },
      {
        "id": "goab_disswitch(r:p1udt61-p1umv9)p1u_12229",
        "terminal_from": "goab_disswitch(r:p1udt61-p1umv9)p1u_12229:p1udt61",
        "terminal_to": "goab_disswitch(r:p1udt61-p1umv9)p1u_12229:p1udt61-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.goab_disswitch(r:p1udt61-p1umv9)p1u_12229",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "goab_disswitch(r:p1udt258-p1umv9)p1u_12235",
        "terminal_from": "goab_disswitch(r:p1udt258-p1umv9)p1u_12235:p1umv9",
        "terminal_to": "goab_disswitch(r:p1udt258-p1umv9)p1u_12235:p1udt258-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.goab_disswitch(r:p1udt258-p1umv9)p1u_12235",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "recloser_disswitch(r:p1udt228-p1udt62)p1u_12237",
        "terminal_from": "recloser_disswitch(r:p1udt228-p1udt62)p1u_12237:p1udt228",
        "terminal_to": "recloser_disswitch(r:p1udt228-p1udt62)p1u_12237:p1udt228-p1udt62x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            1e-06,
            0.0,
            0.0
          ],
          [
            0.0,
            1e-06,
            0.0
          ],
          [
            0.0,
            0.0,
            1e-06
          ]
        ],
        "x_ohm": [
          [
            1e-06,
            0.0,
            0.0
          ],
          [
            0.0,
            1e-06,
            0.0
          ],
          [
            0.0,
            0.0,
            1e-06
          ]
        ],
        "b_siemens": [
          [
            1.3193041693889591e-09,
            -4.122823880004354e-11,
            -4.122823880004354e-11
          ],
          [
            -4.122823880004354e-11,
            1.3193041693889591e-09,
            -4.122823880004354e-11
          ],
          [
            -4.122823880004354e-11,
            -4.122823880004354e-11,
            1.3193041693889591e-09
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.recloser_disswitch(r:p1udt228-p1udt62)p1u_12237",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.recloser_3_3: явная матрица умножена на длину 0.001 km"
        }
      },
      {
        "id": "goab_disswitch(r:p1udt61-p1udt62)p1u_12239",
        "terminal_from": "goab_disswitch(r:p1udt61-p1udt62)p1u_12239:p1udt62",
        "terminal_to": "goab_disswitch(r:p1udt61-p1udt62)p1u_12239:p1udt61-p1udt62x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.goab_disswitch(r:p1udt61-p1udt62)p1u_12239",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "goab_disswitch(r:p1udt1-p1umv9)p1u_12263",
        "terminal_from": "goab_disswitch(r:p1udt1-p1umv9)p1u_12263:p1umv9",
        "terminal_to": "goab_disswitch(r:p1udt1-p1umv9)p1u_12263:p1udt1-p1umv9x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.goab_disswitch(r:p1udt1-p1umv9)p1u_12263",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "goab_disswitch(r:p1udt258-p1udt259)p1u_12272",
        "terminal_from": "goab_disswitch(r:p1udt258-p1udt259)p1u_12272:p1udt258",
        "terminal_to": "goab_disswitch(r:p1udt258-p1udt259)p1u_12272:p1udt258-p1udt259x",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.goab_disswitch(r:p1udt258-p1udt259)p1u_12272",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247)_disconnect",
        "terminal_from": "l(r:p1udt104-p1uhs0_1247)_disconnect:p1udt104-p1uhs0_1247x_b1_1",
        "terminal_to": "l(r:p1udt104-p1uhs0_1247)_disconnect:p1udt104-p1uhs0_1247x_b2_1",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1.0,
        "r_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "x_ohm": [
          [
            0.001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.001
          ]
        ],
        "b_siemens": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104-p1uhs0_1247)_disconnect",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "Switch=yes: Z1=Z0=0.001+j0.001 Ом, как подставляет OpenDSS вместо linecode"
        }
      },
      {
        "id": "l(r:p1udt104-p1uhs0_1247)_cont",
        "terminal_from": "l(r:p1udt104-p1uhs0_1247)_cont:p1udt104-p1uhs0_1247x_b2_1",
        "terminal_to": "l(r:p1udt104-p1uhs0_1247)_cont:p1udt104",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "length_m": 1310.409,
        "r_ohm": [
          [
            0.4764210757803001,
            0.11802417496803001,
            0.11802417496803001
          ],
          [
            0.11802417496803001,
            0.4764210757803001,
            0.11802417496803001
          ],
          [
            0.11802417496803001,
            0.11802417496803001,
            0.4764210757803001
          ]
        ],
        "x_ohm": [
          [
            0.8367397831197001,
            0.2885956984197,
            0.2885956984197
          ],
          [
            0.2885956984197,
            0.8367397831197001,
            0.2885956984197
          ],
          [
            0.2885956984197,
            0.2885956984197,
            0.8367397831197001
          ]
        ],
        "b_siemens": [
          [
            3.679537407355597e-06,
            -1.5732486835124297e-06,
            -1.5732486835124297e-06
          ],
          [
            -1.5732486835124297e-06,
            3.679537407355597e-06,
            -1.5732486835124297e-06
          ],
          [
            -1.5732486835124297e-06,
            -1.5732486835124297e-06,
            3.679537407355597e-06
          ]
        ],
        "rating_a": 400.0,
        "emergency_rating_a": null,
        "emergency_duration_s": null,
        "kron_reduction": "forbidden",
        "provenance": {
          "source": "Line.l(r:p1udt104-p1uhs0_1247)_cont",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "LineCode.3P_OH_AL_ACSR_4/0_Penguin_3: явная матрица умножена на длину 1.31041 km"
        }
      }
    ],
    "switches": [],
    "transformers": [
      {
        "id": "tr(r:p1udt1-p1udt1lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt1-p1udt1lv):w0:p1udt1",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 300000.0,
            "tap_pu": 1.0,
            "r_pct": 0.91198,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt1-p1udt1lv):w1:p1udt1lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 300000.0,
            "tap_pu": 1.0,
            "r_pct": 0.91198,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 3.7599999999999993,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 1.82396,
        "no_load_loss_pct": 0.325,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt1-p1udt1lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt2-p1udt2lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt2-p1udt2lv):w0:p1udt2",
            "connection": "series",
            "phase": "B",
            "nodes": [
              "2"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 7200.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.266272,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt2-p1udt2lv):w1:p1udt2lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "1",
              "0"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt2-p1udt2lv):w2:p1udt2lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "0",
              "2"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          }
        ],
        "phases": 1,
        "vector_group": "Iii0",
        "x_hl_pct": 2.4,
        "x_ht_pct": 1.6,
        "x_lt_pct": 2.4,
        "load_loss_pct": 0.798816,
        "no_load_loss_pct": 0.37,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt2-p1udt2lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt61-p1udt61lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt61-p1udt61lv):w0:p1udt61",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 1000000.0,
            "tap_pu": 1.0,
            "r_pct": 0.798815,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt61-p1udt61lv):w1:p1udt61lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 1000000.0,
            "tap_pu": 1.0,
            "r_pct": 0.798815,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 5.62,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 1.59763,
        "no_load_loss_pct": 0.2,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt61-p1udt61lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt62-p1udt62lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt62-p1udt62lv):w0:p1udt62",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 150000.0,
            "tap_pu": 1.0,
            "r_pct": 1.0784,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt62-p1udt62lv):w1:p1udt62lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 150000.0,
            "tap_pu": 1.0,
            "r_pct": 1.0784,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 3.39,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 2.1568,
        "no_load_loss_pct": 0.516667,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt62-p1udt62lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt104-p1udt104lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt104-p1udt104lv):w0:p1udt104",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "1"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 7200.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.266272,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt104-p1udt104lv):w1:p1udt104lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "1",
              "0"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt104-p1udt104lv):w2:p1udt104lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "0",
              "2"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          }
        ],
        "phases": 1,
        "vector_group": "Iii0",
        "x_hl_pct": 2.4,
        "x_ht_pct": 1.6,
        "x_lt_pct": 2.4,
        "load_loss_pct": 0.798816,
        "no_load_loss_pct": 0.37,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt104-p1udt104lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt175-p1udt175lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt175-p1udt175lv):w0:p1udt175",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 500000.0,
            "tap_pu": 1.0,
            "r_pct": 0.73225,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt175-p1udt175lv):w1:p1udt175lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 500000.0,
            "tap_pu": 1.0,
            "r_pct": 0.73225,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 4.36,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 1.4645,
        "no_load_loss_pct": 0.266,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt175-p1udt175lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt201-p1udt201lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt201-p1udt201lv):w0:p1udt201",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 300000.0,
            "tap_pu": 1.0,
            "r_pct": 0.91198,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt201-p1udt201lv):w1:p1udt201lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 300000.0,
            "tap_pu": 1.0,
            "r_pct": 0.91198,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 3.7599999999999993,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 1.82396,
        "no_load_loss_pct": 0.325,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt201-p1udt201lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt228-p1udt228lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt228-p1udt228lv):w0:p1udt228",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 1000000.0,
            "tap_pu": 1.0,
            "r_pct": 0.798815,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt228-p1udt228lv):w1:p1udt228lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 1000000.0,
            "tap_pu": 1.0,
            "r_pct": 0.798815,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 5.62,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 1.59763,
        "no_load_loss_pct": 0.2,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt228-p1udt228lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt258-p1udt258lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt258-p1udt258lv):w0:p1udt258",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 150000.0,
            "tap_pu": 1.0,
            "r_pct": 1.0784,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt258-p1udt258lv):w1:p1udt258lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 150000.0,
            "tap_pu": 1.0,
            "r_pct": 1.0784,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 3.39,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 2.1568,
        "no_load_loss_pct": 0.516667,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt258-p1udt258lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt259-p1udt259lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt259-p1udt259lv):w0:p1udt259",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 150000.0,
            "tap_pu": 1.0,
            "r_pct": 1.0784,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt259-p1udt259lv):w1:p1udt259lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 150000.0,
            "tap_pu": 1.0,
            "r_pct": 1.0784,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 3.39,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 2.1568,
        "no_load_loss_pct": 0.516667,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt259-p1udt259lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt260-p1udt260lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt260-p1udt260lv):w0:p1udt260",
            "connection": "series",
            "phase": "C",
            "nodes": [
              "3"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 7200.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.266272,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt260-p1udt260lv):w1:p1udt260lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "1",
              "0"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt260-p1udt260lv):w2:p1udt260lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "0",
              "2"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 50000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          }
        ],
        "phases": 1,
        "vector_group": "Iii0",
        "x_hl_pct": 2.4,
        "x_ht_pct": 1.6,
        "x_lt_pct": 2.4,
        "load_loss_pct": 0.798816,
        "no_load_loss_pct": 0.37,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt260-p1udt260lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt454-p1udt454lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt454-p1udt454lv):w0:p1udt454",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 12470.0,
            "rated_va": 1000000.0,
            "tap_pu": 1.0,
            "r_pct": 0.798815,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt454-p1udt454lv):w1:p1udt454lv",
            "connection": "wye",
            "phase": null,
            "nodes": null,
            "grounding": {
              "kind": "solid",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 480.0,
            "rated_va": 1000000.0,
            "tap_pu": 1.0,
            "r_pct": 0.798815,
            "angle_deg": 0.0
          }
        ],
        "phases": 3,
        "vector_group": "YNyn0",
        "x_hl_pct": 5.62,
        "x_ht_pct": null,
        "x_lt_pct": null,
        "load_loss_pct": 1.59763,
        "no_load_loss_pct": 0.2,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt454-p1udt454lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      },
      {
        "id": "tr(r:p1udt471-p1udt471lv)",
        "windings": [
          {
            "terminal_id": "tr(r:p1udt471-p1udt471lv):w0:p1udt471",
            "connection": "series",
            "phase": "B",
            "nodes": [
              "2"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 7200.0,
            "rated_va": 25000.0,
            "tap_pu": 1.0,
            "r_pct": 0.266272,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt471-p1udt471lv):w1:p1udt471lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "1",
              "0"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 25000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          },
          {
            "terminal_id": "tr(r:p1udt471-p1udt471lv):w2:p1udt471lv",
            "connection": "series",
            "phase": "A",
            "nodes": [
              "0",
              "2"
            ],
            "grounding": {
              "kind": "not_applicable",
              "r_ohm": null,
              "x_ohm": null
            },
            "nominal_ll_v": 120.0,
            "rated_va": 25000.0,
            "tap_pu": 1.0,
            "r_pct": 0.532544,
            "angle_deg": 0.0
          }
        ],
        "phases": 1,
        "vector_group": "Iii0",
        "x_hl_pct": 2.4,
        "x_ht_pct": 1.6,
        "x_lt_pct": 2.4,
        "load_loss_pct": 0.798816,
        "no_load_loss_pct": 0.472,
        "imag_pct": 0.0,
        "ltc": null,
        "provenance": {
          "source": "Transformer.tr(r:p1udt471-p1udt471lv)",
          "quality": "derived",
          "timestamp": null,
          "uncertainty": null,
          "note": "группа и нейтраль взяты из conn DSS либо sidecar"
        }
      }
    ],
    "loads": [
      {
        "id": "load_p1ulv2",
        "terminal_id": "load_p1ulv2:p1ulv2",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 29042.71065884847,
          "B": 29042.71065884847,
          "C": 29042.71065884847
        },
        "q_var": {
          "A": 9326.748624662148,
          "B": 9326.748624662148,
          "C": 9326.748624662148
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv2",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv3_1",
        "terminal_id": "load_p1ulv3_1:p1ulv3",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A"
        ],
        "p_w": {
          "A": 12416.99647653204
        },
        "q_var": {
          "A": 1964.75573384943
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv3_1",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv3_2",
        "terminal_id": "load_p1ulv3_2:p1ulv3",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "B"
        ],
        "p_w": {
          "B": 12416.99647653204
        },
        "q_var": {
          "B": 1964.75573384943
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv3_2",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv156",
        "terminal_id": "load_p1ulv156:p1ulv156",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 90523.94494392171,
          "B": 90523.94494392171,
          "C": 90523.94494392171
        },
        "q_var": {
          "A": 23376.580227024413,
          "B": 23376.580227024413,
          "C": 23376.580227024413
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv156",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv157",
        "terminal_id": "load_p1ulv157:p1ulv157",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 11145.258401156027,
          "B": 11145.258401156027,
          "C": 11145.258401156027
        },
        "q_var": {
          "A": 4149.352755672127,
          "B": 4149.352755672127,
          "C": 4149.352755672127
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv157",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv281_1",
        "terminal_id": "load_p1ulv281_1:p1ulv281",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A"
        ],
        "p_w": {
          "A": 12416.99647653204
        },
        "q_var": {
          "A": 1964.75573384943
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv281_1",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv281_2",
        "terminal_id": "load_p1ulv281_2:p1ulv281",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "B"
        ],
        "p_w": {
          "B": 12416.99647653204
        },
        "q_var": {
          "B": 1964.75573384943
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv281_2",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv493",
        "terminal_id": "load_p1ulv493:p1ulv493",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 39530.76872154589,
          "B": 39530.76872154589,
          "C": 39530.76872154589
        },
        "q_var": {
          "A": 12241.124710091057,
          "B": 12241.124710091057,
          "C": 12241.124710091057
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv493",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1umv3",
        "terminal_id": "load_p1umv3:p1umv3",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 232318.97241300612,
          "B": 232318.97241300612,
          "C": 232318.97241300612
        },
        "q_var": {
          "A": 58625.000009162664,
          "B": 58625.000009162664,
          "C": 58625.000009162664
        },
        "rated_kv": 12.47,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1umv3",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1umv5",
        "terminal_id": "load_p1umv5:p1umv5",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 258628.25882575606,
          "B": 258628.25882575606,
          "C": 258628.25882575606
        },
        "q_var": {
          "A": 63108.38719479112,
          "B": 63108.38719479112,
          "C": 63108.38719479112
        },
        "rated_kv": 12.47,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1umv5",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv530",
        "terminal_id": "load_p1ulv530:p1ulv530",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 10519.019699578388,
          "B": 10519.019699578388,
          "C": 10519.019699578388
        },
        "q_var": {
          "A": 3962.822718056615,
          "B": 3962.822718056615,
          "C": 3962.822718056615
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv530",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv579",
        "terminal_id": "load_p1ulv579:p1ulv579",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 50353.53052390487,
          "B": 50353.53052390487,
          "C": 50353.53052390487
        },
        "q_var": {
          "A": 16403.39101725586,
          "B": 16403.39101725586,
          "C": 16403.39101725586
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv579",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1umv9",
        "terminal_id": "load_p1umv9:p1umv9",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 188368.9058762171,
          "B": 188368.9058762171,
          "C": 188368.9058762171
        },
        "q_var": {
          "A": 49229.171144334505,
          "B": 49229.171144334505,
          "C": 49229.171144334505
        },
        "rated_kv": 12.47,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1umv9",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv646",
        "terminal_id": "load_p1ulv646:p1ulv646",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 19254.388448182355,
          "B": 19254.388448182355,
          "C": 19254.388448182355
        },
        "q_var": {
          "A": 6103.309087750911,
          "B": 6103.309087750911,
          "C": 6103.309087750911
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv646",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv647",
        "terminal_id": "load_p1ulv647:p1ulv647",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 11304.624396499552,
          "B": 11304.624396499552,
          "C": 11304.624396499552
        },
        "q_var": {
          "A": 3905.1715421569593,
          "B": 3905.1715421569593,
          "C": 3905.1715421569593
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv647",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv648",
        "terminal_id": "load_p1ulv648:p1ulv647",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 11304.624396499552,
          "B": 11304.624396499552,
          "C": 11304.624396499552
        },
        "q_var": {
          "A": 3905.1715421569593,
          "B": 3905.1715421569593,
          "C": 3905.1715421569593
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv648",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv649_1",
        "terminal_id": "load_p1ulv649_1:p1ulv649",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A"
        ],
        "p_w": {
          "A": 12416.99647653204
        },
        "q_var": {
          "A": 1964.75573384943
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv649_1",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv649_2",
        "terminal_id": "load_p1ulv649_2:p1ulv649",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "B"
        ],
        "p_w": {
          "B": 12416.99647653204
        },
        "q_var": {
          "B": 1964.75573384943
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv649_2",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1841",
        "terminal_id": "load_p1ulv1841:p1ulv579",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 6540.626182326128,
          "B": 6540.626182326128,
          "C": 6540.626182326128
        },
        "q_var": {
          "A": 2462.4300999393804,
          "B": 2462.4300999393804,
          "C": 2462.4300999393804
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1841",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1845",
        "terminal_id": "load_p1ulv1845:p1ulv1845",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 21717.41188441368,
          "B": 21717.41188441368,
          "C": 21717.41188441368
        },
        "q_var": {
          "A": 7597.360592458492,
          "B": 7597.360592458492,
          "C": 7597.360592458492
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1845",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1umv10",
        "terminal_id": "load_p1umv10:p1umv10",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 445364.636987804,
          "B": 445364.636987804,
          "C": 445364.636987804
        },
        "q_var": {
          "A": 116924.17299104932,
          "B": 116924.17299104932,
          "C": 116924.17299104932
        },
        "rated_kv": 12.47,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1umv10",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1893",
        "terminal_id": "load_p1ulv1893:p1ulv1893",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 11304.624396499552,
          "B": 11304.624396499552,
          "C": 11304.624396499552
        },
        "q_var": {
          "A": 3905.1715421569593,
          "B": 3905.1715421569593,
          "C": 3905.1715421569593
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1893",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1901_1",
        "terminal_id": "load_p1ulv1901_1:p1ulv1901",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A"
        ],
        "p_w": {
          "A": 4383.34648465274
        },
        "q_var": {
          "A": 764.2251330555888
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1901_1",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1901_2",
        "terminal_id": "load_p1ulv1901_2:p1ulv1901",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "B"
        ],
        "p_w": {
          "B": 4383.34648465274
        },
        "q_var": {
          "B": 764.2251330555888
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1901_2",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1912",
        "terminal_id": "load_p1ulv1912:p1ulv1912",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A",
          "B",
          "C"
        ],
        "p_w": {
          "A": 72023.11830977166,
          "B": 72023.11830977166,
          "C": 72023.11830977166
        },
        "q_var": {
          "A": 22830.644981224745,
          "B": 22830.644981224745,
          "C": 22830.644981224745
        },
        "rated_kv": 0.48,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1912",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1969_1",
        "terminal_id": "load_p1ulv1969_1:p1ulv1969",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "A"
        ],
        "p_w": {
          "A": 3435.773049483549
        },
        "q_var": {
          "A": 658.142852388013
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1969_1",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      },
      {
        "id": "load_p1ulv1969_2",
        "terminal_id": "load_p1ulv1969_2:p1ulv1969",
        "connection": "wye",
        "grounding": {
          "kind": "solid",
          "r_ohm": null,
          "x_ohm": null
        },
        "model": "constant_pq",
        "phases": [
          "B"
        ],
        "p_w": {
          "B": 3435.773049483549
        },
        "q_var": {
          "B": 658.142852388013
        },
        "rated_kv": 0.12,
        "opendss_model": 1,
        "zip_z": null,
        "zip_i": null,
        "zip_p": null,
        "zip_zq": null,
        "zip_iq": null,
        "zip_pq": null,
        "vmin_pu": 0.8,
        "vmax_pu": 1.2,
        "critical": false,
        "priority": 0,
        "cold_load_multiplier": null,
        "cold_load_tau_s": null,
        "provenance": {
          "source": "Load.load_p1ulv1969_2",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": null
        }
      }
    ],
    "sources": [
      {
        "id": "source",
        "terminal_id": "source:import",
        "ll_v": 12844.1,
        "angle_a_rad": 0.0,
        "r_ohm": 1e-05,
        "x_ohm": 1e-05,
        "r0_ohm": 1e-05,
        "x0_ohm": 1e-05,
        "is_slack": true,
        "participation": null,
        "phase_pu": null,
        "provenance": {
          "source": "Vsource.source",
          "quality": "nameplate",
          "timestamp": null,
          "uncertainty": null,
          "note": "r1/x1 прямой последовательности"
        }
      }
    ],
    "generators": [],
    "inverters": [],
    "storages": [],
    "shunts": [],
    "neutral_grounds": [],
    "meters": [],
    "study_faults": [],
    "assumptions": [
      "explicit_phase_matrix"
    ],
    "provenance": {
      "source": "/home/user/workspace/power-grid-env/data/external/processed/smart-ds/p1uhs0_1247--p1udt104/Master.dss",
      "quality": "derived",
      "timestamp": null,
      "uncertainty": null,
      "note": null
    }
  },
  "base_p": {
    "load_p1ulv2": {
      "A": 35836.39655179916,
      "B": 35836.39655179916,
      "C": 35836.39655179916
    },
    "load_p1ulv3_1": {
      "A": 15445.747588806455
    },
    "load_p1ulv3_2": {
      "B": 15445.747588806455
    },
    "load_p1ulv156": {
      "A": 102771.91859879602,
      "B": 102771.91859879602,
      "C": 102771.91859879602
    },
    "load_p1ulv157": {
      "A": 24181.06406258636,
      "B": 24181.06406258636,
      "C": 24181.06406258636
    },
    "load_p1ulv281_1": {
      "A": 15445.747588806455
    },
    "load_p1ulv281_2": {
      "B": 15445.747588806455
    },
    "load_p1ulv493": {
      "A": 72637.40885615115,
      "B": 72637.40885615115,
      "C": 72637.40885615115
    },
    "load_p1umv3": {
      "A": 289714.90846996295,
      "B": 289714.90846996295,
      "C": 289714.90846996295
    },
    "load_p1umv5": {
      "A": 345225.80243902066,
      "B": 345225.80243902066,
      "C": 345225.80243902066
    },
    "load_p1ulv530": {
      "A": 17463.37301888553,
      "B": 17463.37301888553,
      "C": 17463.37301888553
    },
    "load_p1ulv579": {
      "A": 80055.30122701018,
      "B": 80055.30122701018,
      "C": 80055.30122701018
    },
    "load_p1umv9": {
      "A": 264943.93630678137,
      "B": 264943.93630678137,
      "C": 264943.93630678137
    },
    "load_p1ulv646": {
      "A": 29608.30042595964,
      "B": 29608.30042595964,
      "C": 29608.30042595964
    },
    "load_p1ulv647": {
      "A": 15206.988345444677,
      "B": 15206.988345444677,
      "C": 15206.988345444677
    },
    "load_p1ulv648": {
      "A": 15206.988345444677,
      "B": 15206.988345444677,
      "C": 15206.988345444677
    },
    "load_p1ulv649_1": {
      "A": 15445.747588806455
    },
    "load_p1ulv649_2": {
      "B": 15445.747588806455
    },
    "load_p1ulv1841": {
      "A": 11053.385788222115,
      "B": 11053.385788222115,
      "C": 11053.385788222115
    },
    "load_p1ulv1845": {
      "A": 39336.18772453693,
      "B": 39336.18772453693,
      "C": 39336.18772453693
    },
    "load_p1umv10": {
      "A": 699624.8616498191,
      "B": 699624.8616498191,
      "C": 699624.8616498191
    },
    "load_p1ulv1893": {
      "A": 15206.988345444677,
      "B": 15206.988345444677,
      "C": 15206.988345444677
    },
    "load_p1ulv1901_1": {
      "A": 5275.386421514705
    },
    "load_p1ulv1901_2": {
      "B": 5275.386421514705
    },
    "load_p1ulv1912": {
      "A": 118344.02758531395,
      "B": 118344.02758531395,
      "C": 118344.02758531395
    },
    "load_p1ulv1969_1": {
      "A": 4890.023893526049
    },
    "load_p1ulv1969_2": {
      "B": 4890.023893526049
    }
  },
  "base_q": {
    "load_p1ulv2": {
      "A": 7439.130637738514,
      "B": 7439.130637738514,
      "C": 7439.130637738514
    },
    "load_p1ulv3_1": {
      "A": 1491.3986720628468
    },
    "load_p1ulv3_2": {
      "B": 1491.3986720628468
    },
    "load_p1ulv156": {
      "A": 29501.944773422536,
      "B": 29501.944773422536,
      "C": 29501.944773422536
    },
    "load_p1ulv157": {
      "A": 8271.902239569126,
      "B": 8271.902239569126,
      "C": 8271.902239569126
    },
    "load_p1ulv281_1": {
      "A": 1491.3986720628468
    },
    "load_p1ulv281_2": {
      "B": 1491.3986720628468
    },
    "load_p1ulv493": {
      "A": 21974.366424810916,
      "B": 21974.366424810916,
      "C": 21974.366424810916
    },
    "load_p1umv3": {
      "A": 85048.56366771068,
      "B": 85048.56366771068,
      "C": 85048.56366771068
    },
    "load_p1umv5": {
      "A": 56177.56212273606,
      "B": 56177.56212273606,
      "C": 56177.56212273606
    },
    "load_p1ulv530": {
      "A": 6046.328424201752,
      "B": 6046.328424201752,
      "C": 6046.328424201752
    },
    "load_p1ulv579": {
      "A": 24681.16622900539,
      "B": 24681.16622900539,
      "C": 24681.16622900539
    },
    "load_p1umv9": {
      "A": 78050.58281710262,
      "B": 78050.58281710262,
      "C": 78050.58281710262
    },
    "load_p1ulv646": {
      "A": 8932.151412745063,
      "B": 8932.151412745063,
      "C": 8932.151412745063
    },
    "load_p1ulv647": {
      "A": 5399.587350565945,
      "B": 5399.587350565945,
      "C": 5399.587350565945
    },
    "load_p1ulv648": {
      "A": 5399.587350565945,
      "B": 5399.587350565945,
      "C": 5399.587350565945
    },
    "load_p1ulv649_1": {
      "A": 1491.3986720628468
    },
    "load_p1ulv649_2": {
      "B": 1491.3986720628468
    },
    "load_p1ulv1841": {
      "A": 4103.654438503016,
      "B": 4103.654438503016,
      "C": 4103.654438503016
    },
    "load_p1ulv1845": {
      "A": 12979.802440326612,
      "B": 12979.802440326612,
      "C": 12979.802440326612
    },
    "load_p1umv10": {
      "A": 101620.35588606588,
      "B": 101620.35588606588,
      "C": 101620.35588606588
    },
    "load_p1ulv1893": {
      "A": 5399.587350565945,
      "B": 5399.587350565945,
      "C": 5399.587350565945
    },
    "load_p1ulv1901_1": {
      "A": 1348.1146038111556
    },
    "load_p1ulv1901_2": {
      "B": 1348.1146038111556
    },
    "load_p1ulv1912": {
      "A": 35497.83002138939,
      "B": 35497.83002138939,
      "C": 35497.83002138939
    },
    "load_p1ulv1969_1": {
      "A": 1238.282654841143
    },
    "load_p1ulv1969_2": {
      "B": 1238.282654841143
    }
  },
  "profile_sha256": {
    "com_kw_39297_pu.csv": "890b9d0f1caf83d6aef2f3ffafd44d8649ebeb05c33e40744b7f56a678d09c1a",
    "com_kw_2753_pu.csv": "89432cdb3b264d317d4c89cf407f9ca87708280d7a21e775a59a00ebd53af240",
    "com_kw_17383_pu.csv": "fe86ce9532f5cd754947b26d4f185a38d8e4398aa29c37bbb6c94ec1fd7b9e16",
    "com_kw_41686_pu.csv": "916692d5dd3f69ddf349eaa2bebc06ac4f2015271139fb1cb68ce207e5368b61",
    "com_kw_8481_pu.csv": "04e36abd4e5ea8edf614fbc0352ad5c34dc87ab5c127a12530253eeedf29816a",
    "com_kw_29594_pu.csv": "c2975289b58d48bc58c833af25dcbe3a39e37336b8ec99e5fe3e8f3ed6fe6c0e",
    "com_kvar_17383_pu.csv": "a399fe8c9ac64f2ddd8468440e384ca887b4219af706881a10789bab4d234bbf",
    "com_kvar_29594_pu.csv": "db5c14019d82e2dc06492b2100746de657aa67eed264bfb10c4e5276204f6858",
    "com_kvar_34423_pu.csv": "8eef614025a23557d5cbbc3a638a1be207b9a1188a058d155e8f292d33f87bb0",
    "com_kw_35518_pu.csv": "6221fab6692f663d7d42850fd6fd1b8621b11ed6da84078c1915420a61864255",
    "com_kvar_41498_pu.csv": "8900790f62ab6431382d4eb0a95968ec522764edcb2ffb3a47dbc2843ff26eb8",
    "com_kw_22519_pu.csv": "0a058fbc2085a81164ad77a39a4bfb612528b4d703f992aef570dc8dd0c76dca",
    "com_kvar_22725_pu.csv": "a42dd3db070cfe4acbeb93fdb9188bc8dd00322f6879e0a78f455e332bf6bcfa",
    "com_kvar_31403_pu.csv": "62e2f61e3966421c1b1c592f5ce688ef2b9d1aa1673a84c1e4e9410f070f1b94",
    "com_kvar_39297_pu.csv": "ad4f34299e24cdf44c69f2318867529af8a994b054e8f725ee86be6f55578a45",
    "com_kvar_20812_pu.csv": "e74aca48774c32aea37340b330a9c47e7319a18596f564b435a22e0d888b6a0e",
    "com_kvar_39427_pu.csv": "d5272237744d841ebfd360b1ebc3a5dc745a4dac3263b8e663b532e555c7b1ff",
    "com_kvar_2616_pu.csv": "128b3d57ec88da6918e3d7eed7cd9df59ff121c76d397cc30e39fffc2b1696b4",
    "com_kvar_35518_pu.csv": "bc398e06557386499b0cbe7175804def690d010717b6b086348aa9f7749dd081",
    "com_kw_35612_pu.csv": "d74d43fa1fece172d5f2e36a212f6126511177aef815f3876306c192bd99b227",
    "com_kvar_41686_pu.csv": "49cb88e9dd23c05bef87fc732129cf5eb9f0233eb7e2205fe80a8343d434ec6e",
    "com_kw_22725_pu.csv": "1e9c539ced6e8255f994a64ce7a340e75d55a5b2518285434595d69c02091ec0",
    "com_kvar_8481_pu.csv": "29e62547c1f02fe8a1efc39ae1dd4a0d002c86576303838ed40ce26f5a1dde80",
    "com_kw_2616_pu.csv": "a94224b73db3e618fee4c3ecf615d8ca501b5ed60393bedd2f5d399b430cdbb0",
    "com_kw_29280_pu.csv": "48e71c199644dc7b383c5a343a230b3e034ef4560ba29c82d910499442105774",
    "com_kvar_29280_pu.csv": "44fad5434b49279c82a76fd17766670f93b302899d5d6cd5a4586baf0842d710",
    "com_kvar_2753_pu.csv": "48b8c420eb2aad860415deed194911903a81c84d31bbb967d645e29d11dac97d",
    "com_kvar_35612_pu.csv": "5d93b71ed751765531a0e97eb12d881a1629c851401e68c33a6ae7eb181ad955",
    "com_kvar_8560_pu.csv": "c793edfdae61713f52e423d1d991d1415a87a980fc5bd7425101c5896a04a0f7",
    "com_kw_34423_pu.csv": "1ca666296ea1bc585faee83263335b1139d4331e9176e91fe58cdf35970adc76",
    "com_kw_20812_pu.csv": "8d9a85776f9323c5367439494f05980f38211618ab213e18cdb74b74709630f1",
    "com_kw_41498_pu.csv": "97283daf5924c5425491c21ff37ef3d12503b5dd6fc18079642fd4c708e8a992",
    "com_kw_39427_pu.csv": "b29bd38878170932a0493c1da9e0442ae1d2106e81656891e9629c9154ae6f78",
    "com_kw_31403_pu.csv": "1ec4ebcec4043d918b180223953e74478e58f2542694b368f96a73a20b67ad94",
    "com_kw_8560_pu.csv": "bf69824f6b17b27fd504f3a5c707e7404aaac5d08d74a8b0743b2c8f919e3198",
    "com_kvar_22519_pu.csv": "0dbcd48cf7c1dc9c70808f74d5034a4e74abb72173ae07f67b03fce1c82f5dc8"
  },
  "sha256": "df423f4beac54c557e7076e0c28d19233fb536affe5fc8cbb0b21aed21215cd1"
}