# Конечные КЗ и эксперименты времени отключения

В совместный `coupled_rms/scipy` добавлены конечные симметричные трёхфазные
шунтовые КЗ. GENCLS, GENROU, моторы, TGOV1/SEXS и КЗ участвуют в одном
сетевом решении. Можно задавать несколько перекрывающихся КЗ на одной или
разных шинах. Само снятие КЗ удаляет шунт. [Открытие линии](COUPLED_LINE_SWITCHING_RU.md)
задаётся отдельным событием и может совпадать с clearing.

## Паспорт и физические единицы

`coupled.faults` — до 100 паспортов с уникальными `id`:

```json
{"id":"fault", "node_id":"plant", "apply_s":0.2, "clear_s":0.3,
 "r_ohm":1.0, "x_ohm":10.0}
```

Требуется `0 < apply_s < clear_s < duration_s`. R и X конечны, неотрицательны,
R+X>0. Допустимы чисто активный и чисто индуктивный импедансы; нулевой
импеданс отклоняется. Неизвестная шина, конфликт ID, дубликат и численно
непредставимая проводимость дают явный отказ до TDS. Это паспорт данного
динамического профиля; канонический `Network.study_faults` не переносится
в него автоматически. Старые исследования без `faults` сохраняются.

R+jX — импеданс одной фазы симметричного шунта на напряжении выбранной шины.
На системной базе `Yfault_pu=(Vll_base²/Sbase)/(R+jX)`. Проводимость
добавляется на диагональ общей sparse-матрицы. При совпадении шин проводимости
складываются; снятие одного КЗ сохраняет остальные. База напряжения берётся
из topology выбранной шины, в том числе по другую сторону трансформатора.

Каналы каждого `id`: `active` (0/1), `current_a` (RMS амперы фазного тока),
`p_w`, `q_var` (суммарные трёхфазные мощности). При неактивном КЗ все три
электрических канала равны нулю. Мощности вычисляются как `3*Vphase*conj(Ifault)`.
Ток шунта включён в общий баланс мощности: он не исчезает в KCL и не
приписывается мотору или потерям линии. Для чистого X активная мощность нулевая.

## Границы событий

Приложение и снятие включены в сетку границ интегратора независимо от
выходного шага. Сохраняются `pre_event` и `post_event` одного времени;
состояния потоков/валов/регуляторов непрерывны, сетевые V/I могут измениться
скачком. Все команды и thermal trip на одной границе применяются до одной
перефакторизации и одного post-event снимка. Промежуточного физического
состояния между одновременно заданными командами в отчёте нет.

Журнал содержит `fault_apply`/`fault_clear`, ID, узел, R/X и outcome.
Если перефакторизация после события не удалась, расчёт возвращает
`network_refactorization_failed`, `completed=false`, время и журнал,
вместо успешного отчёта или необработанного исключения.

## Конечный эксперимент времени отключения

Новый `fault-clearing` запускает от 2 до 32 **явно заданных длительностей**
одного выбранного КЗ; `clear_s=apply_s+duration_s`. Остальные события и
КЗ сохраняются. Каждый вариант заново инициализируется в isolated worker.
Нет бинарного поиска, предположения монотонности и сертификации CCT.

[Пример протокола](../cases/fault-clearing/genrou.json) заранее фиксирует:

- ID КЗ и строго возрастающие длительности.
- Предельные sampled отклонение угла генератора от его собственного
  начального угла относительно внешнего slack и отклонение скорости от 1 pu.
- Для каждого наблюдаемого мотора — минимальные скорость/напряжение и
  требование включённого контактора в конечном окне.
- Длительность конечного окна, per-case/total deadline и бюджет артефактов.

Все КЗ должны сняться до начала конечного окна, а окно содержать минимум
два выходных шага. Для покрытия левой границы включается предыдущий отсчёт,
если граница не совпала с сеткой: оценка может оказаться консервативной.
Контролируются полная временная ось, конечность и длина используемых каналов,
code/network/settings identity и журнал всех приложений/снятий.

`completed=true` означает, что все варианты численно завершены и проверены.
Это отдельно от `engineering_assessment=within_sampled_limits|outside_sampled_limits`.
Пропущенный, неуспешный, устаревший или несохранённый вариант даёт
`inconclusive`, а не ноль ошибки и не безопасный результат.
Метрики относятся к сохранённым отсчётам и конечному горизонту: не доказывают
непрерывные экстремумы, устойчивость между длительностями или асимптотическую
устойчивость после конца записи. `critical_clearing_time_certified=false`.

Runner сохраняет базовый StudySpec, протокол, каждый вариант и результат,
промежуточный журнал, итоговый `run.json` и SHA-256 manifest. Каталог должен
быть новым/пустым; lock защищает одновременную запись. Есть отмена между
точками/в worker, индивидуальный и общий deadline, ограничение размера
сохранённых артефактов с резервом под метаданные. Это ограничение артефактов,
не OS memory quota или security sandbox. Пустой/частичный результат не
закрывает промышленный профиль.

```bash
python3 -m power_grid_env.cli run-study cases/studies/coupled_fault_genrou_resistive.json --out /tmp/coupled-fault.json --isolate --wall-timeout 30
python3 -m power_grid_env.cli fault-clearing --study cases/studies/coupled_fault_genrou_resistive.json --protocol cases/fault-clearing/genrou.json --out /tmp/clearing-experiment
python3 -m power_grid_env.cli schemas --out /tmp/pge-schemas
python3 -m benchmarks.coupled_fault_reference --out /tmp/fault-reference --check-andes
python3 -m pytest -q tests/test_coupled_faults.py tests/test_fault_clearing.py
```

`fault-clearing` возвращает exit 0 при численном завершении всех точек и
прохождении критериев, 2 при непрохождении/неполноте/отказе, 3 при отмене
или исчерпании общего времени. JSON Schema протокола: `fault-clearing.schema.json`.

## Независимая сверка

[SI-эталон](../benchmarks/coupled_fault_reference.py) решает отдельную физическую
систему пяти комплексных уравнений для Im/Ir/Ig/Vplant/Vgrid. KCL включает
шунты на обеих шинах; используются SI-поток ротора мотора, независимая
начальная рабочая точка, GENCLS/GENROU и альтернативные state-space реализации
регуляторов. Интегратор DOP853 с более строгими допусками. Production stamps,
инициализация и RHS не вызываются. Эталон ограничен одной линией, источником,
генератором и мотором; формулы механики/насыщения взяты из прежних независимых
benchmark helpers с сохранением их хешей.

Семь синтетических сценариев:

- [GENCLS, активный и реактивный шунт](../cases/studies/coupled_fault_gencls_resistive.json).
- [GENROU, активный и реактивный шунт](../cases/studies/coupled_fault_genrou_resistive.json).
- [GENROU, чисто реактивный шунт](../cases/studies/coupled_fault_genrou_reactive.json).
- [КЗ на шине источника](../cases/studies/coupled_fault_genrou_source.json).
- [GENROU с насыщением](../cases/studies/coupled_fault_genrou_saturated.json).
- [Холодный мотор и thermal trip](../cases/studies/coupled_fault_genrou_thermal.json).
- [Перекрывающиеся шунты разных шин](../cases/studies/coupled_fault_genrou_overlap.json).

До запуска заданы допуски: P/Q 100 W/var, угол/скорости 1e-5, остальные
каналы 1e-4 в своих единицах (включая амперы тока КЗ), thermal trip 1e-6 s.
В ANDES отдельно сверяется saturated/unsaturated GENROU без моторного тока
на шагах 4/2/1 ms: δ/ω и четыре роторных состояния, с фиксированными пределами
тонкого шага и уменьшением угловой ошибки. Дискретные V/I на границе КЗ
не интерполируются между разными сторонами события для этой проверки.

Регрессия также сравнивает post-fault снимки с full-ABC backend на
Dyn11/YNd1/Dyn5: динамические P/Q генератора и эквивалентные constant-Z
мотор/КЗ фиксируются в данном снимке. Это независимая сетевая проверка,
а не полноценный ABC transient эталон.

[Десять задач и артефакты](../plans/coupled-fault-ten-tasks.yaml).
[Итоговая поставка](../reports/coupled-faults-final-2026-10-31/delivery.json).

## Оставшиеся границы

Нет болтового КЗ нулевого импеданса, несимметрии, отключения генератора при clearing, островных режимов и преобразователей. [Совместный PSS теперь доступен](COUPLED_PSS_AND_MODES_RU.md).
Границы генераторов/моторов/шин/объёма trace прежние; fault-каналы и дополнительные
границы времени включены в бюджет. Максимальная конфигурация не объявляется
квалифицированной по производительности. Нужны внешний многомашинный корпус,
OEM-параметры, реальные записи и независимая инженерная приёмка.
Industrial qualification, field validation и превосходство над другими
симуляторами не подтверждены.
