# NA-04: ESST1A и абсолютный PI OEL

Новый аналитический путь поддерживает GENROU с пятисостоянийным ESST1A
OpenIPSL 3.1.0, внешним IEEEST MODE=1 и авторским двухсостоянийным
`FieldCurrentPI_AbsoluteTakeover_v1`. Допустимы несколько ESST1A, соседние
GENCLS/GENROU с SEXS, клетки двигателя и тепловая реплика статора.
Forward-уравнения, паспорта, допуски и PV-инициализация не изменены.

Метод: `piecewise_analytic_ESST1A_absolute_PI_OEL_network_reduction`.
UEL/MNLEX2, OEL2C, защита поля и смешение ESST1A с droop OEL сохраняют FD
для всего профиля. Аналитический путь не означает квалификацию произвольной
комбинации максимальных масштабов и устройств.

## Уравнения и соглашения производной

Вычисляются производные сенсора, двух lead-lag, raw-регулятора и washout.
Учитываются подписанная реакция GENROU Xad*Ifd, токовый ограничитель,
обратная связь, UEL-порты, OEL-потолок, статические дополнительные входы
и пределы выпрямителя `V*VRMIN`, `V*VRMAX-KC*Ifd`. Подвижная граница передаёт
производные и напряжения, и тока; замена её константой дала бы другой якобиан.

Raw-регулятор свободно выходит за границы. `regions` отслеживает вход и
обратный сброс, но не обнуляет его непрерывную производную. Это отличается
от удерживаемого состояния SEXS/TGOV1. В PI учтены signed-current sensor,
интегратор и back-calculation; выход является абсолютным потолком поля,
а не суммирующим напряжением droop-модели. IEEE/OEM-эквивалентность авторскому
PI не приписывается.

Обычные производные относятся к гладкой ветви. На углах регуляторного/error/PI
clip выбран нулевой внешний обобщённый наклон. Равенства min/max выбирают первый
операнд исходного выражения; clip выпрямителя на границе выбирает производную
подвижного предела, при совпадении пределов — верхнего. Это явно заданный
Newton-якобиан текущей ветви, а не обычная двусторонняя производная в углу.
В точке нулевого модуля напряжения или перевёрнутых rectifier-границ результат
не превращается в искусственную матрицу; ошибка возвращается явно.

Reset map, производные времени события и saltation matrix не реализованы.
Сравнение analytic/FD проверяет идентичность журнала, включая имя ESST-гейта,
его active-флаг, bound и времена. Нативная сверка ниже проверяет полные
требуемые состояния на общей сетке и физические события; независимую
сертификацию времени каждого внутреннего ESST-reset/gate она не заявляет.

## Зарегистрированные корпуса

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
python -m pytest tests/test_esst1a_jacobian.py
python -m benchmarks.esst1a_jacobian_validation --out reports/new-esst-jacobian
python -m benchmarks.esst1a_jacobian_native_validation \
  --root /path/to/hash-pinned-native-runtime --out reports/new-esst-native
```

Алгоритмический корпус содержит 28 случаев: 14 ESST1A, 12 отдельно названных
`no_uel_pi_*` и сети `(512,32,4)`, `(2000,8,4)` с четырьмя ESST1A/PSS и двумя PI.
Варианты `no_uel_pi_*` — новые явно записанные StudySpec без MNLEX2. Это не
сверка исходных EX-02-профилей с незаметно удалённым UEL. Модель и native adapter
не удаляют UEL ради ускорения. Два повтора analytic/FD дают 56 сравнений и 112
свежих процессов. Пределы: 2e-5 обычные каналы, 100 W/var мощности, 1 мкс
времена, 1e-8 pu баланс. RHS считают отдельно от неполного `nfev` SciPy.

Нативный корпус: десять случаев по двум точностям `1e-12`, `1e-13` в отдельных
процессах. Уравнения ESST1A берутся из закреплённого неизменённого OpenIPSL;
PI и PSS собраны отдельными MSL block graphs. Сеть, токи и инициализация SI
независимы от production stamp/RHS. Сверяются все требуемые состояния,
подписанный ток возбуждения и комплексные напряжения каждого узла.
Это не полная stock-сеть OpenIPSL и не испытание физического оборудования.
Исходные варианты, hashes, wrapper-модели и лицензии сохраняются с FMU.

Минимальный Python-контур FMI2 Model Exchange/CVODE использует runtime lock,
отдельный `requirements/fmi-subset-linux-py312.lock` и извлечённый hash-pinned
FMPy wheel из `esst1a-reference.json`. Это проверяемое подмножество импорта,
а не установка всего FMPy с GUI/notebook/renderer dependencies. OpenModelica
и системные compiler libraries задаются отдельно закреплённым runtime.

Первый неполный алгоритмический прогон `na04-qualified-2026-11-04` оставлен
диагностическим: во время него был добавлен новый native driver и изменился
отпечаток benchmark-кода. Он не входит в положительный результат. Полный
корпус повторяется после фиксации всех драйверов в `na04-qualified-v2-2026-11-04`.
Новый CI workflow `esst1a-jacobian.yml` разделяет обычную проверку и явный
опциональный нативный запуск. Наличие YAML не заменяет удалённую квитанцию EX-04.


## Зафиксированный локальный результат

Прошли 56 алгоритмических сравнений и 20 независимых нативных сравнений.
В `(512,32,4)` реальные обращения к RHS составили 25 013 против 36 308 FD;
в `(2000,8,4)` — 23 233 против 30 340. Wall/CPU сохранены без заявления об
изоляции хоста от фоновой нагрузки или универсальном ускорении.

Два нативных сценария (с PI/PSS и с КЗ) дополнительно повторены в новом venv,
где установлены только pilot runtime и pinned lxml, а FMPy загружен из
проверенного отдельно архива. Подмножество зависимостей FMI2/CVODE проверено
исполнением, а не только предположением о пакетах на машине разработчика.
Лицензии OpenIPSL, MSL, FMPy, lxml и copyright OpenModelica сохранены рядом
с нативными артефактами. Это инвентаризация, не юридическое заключение.
