# Нативная сверка группового пуска и самозапуска

Статус: объявленный нативный физический корпус `benchmarks.automatic_group_native` прошёл.
Проверено 16 случаев на трёх шагах: 48 расчётов одной зафиксированной версии
адаптера. Базовый корпус содержит 15 случаев; отдельное дополнение — холодный
прямой пуск от сети с провалом и самозапуском на горизонте 3 с.
Итоговый проверенный инвентарь — `delivery.json`.
Отчёты: `reports/native-motor-group-final-2026-10-31/`.

Внешний решатель — ANDES 2.0.0. Одноклеточный двигатель представлен нативным
Motor3; двухклеточный — Motor5 с ранее проверенным аналитическим преобразованием
координат схемы, без подгонки по траектории. Проверяются смешанные группы на общей
шине, питание от сети и питание сети с активным GENROU/TGOV1/SEXS. Начальные
установившиеся режимы вычисляются независимо: корни момент–скорость, суммарная
проводимость группы и power flow, затем алгебраическая проекция при неизменных
дифференциальных состояниях. Для холодного пуска задаются нулевая скорость и
нулевые потокосцепления; генератор и регуляторы остаются в собственном равновесии.
Нарушение исходного ограничения Q генератора не разрешается повышением предела.

Команды контакторов и моменты тепловых отключений вычисляет независимый
SI/DOP853-эталон. Журнал основной модели не используется для формирования
команд ANDES. Нативная схема решает совместное электрическое и механическое
движение, но **её собственная замкнутая логика контакторов и тепловых защит
не квалифицирована**. Совпадение команд в двух собственных реализациях и
нативная проверка физики — разные доказательства.

При размыкании меняются только два алгебраических ограничения статорного тока.
Нативные роторные/механические дифференциальные уравнения, регуляторы, сервисные
выражения и прочие алгебраические законы проверяются на неизменность. Стандартный
`u=0`, который останавливает внутреннюю динамику, для выбега не используется.
Код генерируется в отдельном временном каталоге; исходный stock-cache проверяется
до и после запуска. Сгенерированные Motor3/Motor5, исходная лицензия ANDES и
проверяемые хеши сохранены в `generated/`.

Каждый положительный случай исходного независимого группового корпуса
считается на трёх нативных шагах: 250, 125 и 62,5 мкс. Используются прежние
пределы ошибок по скорости, ЭДС, току, напряжению, моменту, P/Q и состояниям
генератора. Для каждого двигателя и угла генератора требуется уменьшение
ошибки от грубого шага к тонкому. Стороны переключения сопоставляются только
с соответствующими независимыми событиями в пределах 1 мкс; обычные отсчёты
не сдвигаются. Точные совпадения и близкие различные тепловые отключения
остаются отдельными случаями.

Каждый нативный шаг выполняется с обновлением якобиана и проверкой конечной
алгебраической невязки не более 1e-8 о.е. Для уменьшения объёма результата
сохраняются границы интерполяции выходной временной сетки и обе стороны каждого
события. Промежуточные шаги интегратора выполняются и проверяются полностью;
это прореживание выходного файла, а не увеличение шага интегрирования.
Процесс по умолчанию ограничен временем 120 с, журналом 1 МБ и результатом 32 МБ.
Число выходных отсчётов дополнительно проверяется до запуска worker;
неконечный шаг и чрезмерный объём результата отклоняются до выделения трассы.
Результат содержит хеш самого адаптера, который сверяется в родительском процессе.

Запуск с объявленной настройкой потоков:

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m benchmarks.automatic_group_native --out /tmp/native-groups
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m pytest tests/test_native_motor_group.py
```

22 целевых теста прошли: смешанная группа от сети, взаимодействие самозапуска
с генератором, близкие тепловые события, однодвигательный предел старого адаптера,
отклонение неподдержанного scope, неверного шага, превышения бюджета выходных
отсчётов до запуска worker, отказа worker и исходного
нарушения Q. Корпус и артефакты проверены отдельным `sources/seal_delivery.py`.
Покрытие текущих 776 тестов составлено из основного прогона 731 и
дополнительных наборов 8, 15 и 22 теста; пропусков и дубликатов нет.
Производственный пакет, его fingerprint и ранее квалифицированный wheel
не менялись. Новых установок и установленного нативного benchmark на другом
хосте на этом этапе не выполнялось.

Открыты: нативная замкнутая групповая автоматика другого разработчика,
натурные записи с подтверждённой калибровкой и параметрами, другая машина
выполнения и независимая инженерная приёмка. Эта сверка ограничена двухшинной
сбалансированной схемой, объявленными машинами и вентиляторным моментом;
она не подтверждает произвольную промышленную топологию, несимметрию, EMT,
насыщение двигателя, ПЧ или превосходство над другими симуляторами.


Первый проход из 45 нативных расчётов сохранён отдельно в
`reports/native-motor-group-2026-10-31/` как исследовательский: во время него
усиливались входные ограничения и проверка версии адаптера. Все численные
сравнения там прошли, но общий `passed` оставлен ложным до повторения на
единой зафиксированной версии. AST-проверка подтверждает неизменность
вычислительного ядра при добавлении этих ограничений. Окончательная поставка
связывает каждый результат с одинаковым хешем адаптера.

Для нового окружения сначала должен быть создан stock-cache ANDES. Например,
холодные нативные запуски без сравнения с основной моделью:

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m benchmarks.andes_motor_reference \
  --native cases/studies/andes_motor_nominal.json --step .0005 \
  --out /tmp/native-stock-Motor3.json
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m benchmarks.andes_motor_reference --native-model Motor5 \
  --native cases/studies/double_cage_cold.json --step .0005 \
  --out /tmp/native-stock-Motor5.json
```

Эти команды подготавливают и проверяют выполнение stock-моделей. Они сами по
себе не доказывают эквивалентность физической двухклеточной схемы буквальным
параметрам Motor5; для сверки группы применяется аналитическое преобразование.


Для нативных контакторов требуется отдельно восстановить
измеряемое напряжение исходного узла источника. В текущем электрическом
эквиваленте ANDES сопротивления источника и линии объединены в одну ветвь;
её Slack-шина соответствует внутренней ЭДС, а не исходным клеммам источника.
Для моторной шины это точная редукция объявленной сбалансированной схемы.
Но читать напряжение Slack как сигнал source-sensing контактора нельзя:
требуется отдельный узел за сопротивлением источника либо независимое
восстановление его комплексного напряжения из тока ветви. Реализованный
портовый наблюдатель описан в `NATIVE_SOURCE_TERMINAL_SENSING_RU.md`.
Само совпадение полученных внешних команд не доказывает работу замкнутой
автоматики; её проверяет отдельный online-корпус.

Замкнутый контур реализован в `benchmarks/native_closed_driver.py`:
контакторы читают напряжения самого ANDES, а тепловая реплика — его токи.
Поиск корня повторяет нативный шаг из полного checkpoint, включая память
ограничителей и cached services. Отброшенная проба не должна влиять на
повторный шаг; это проверяется отдельно на реальном ограничителе SEXS.
Тепловая реплика — наша независимая интеграция I² с линейной интерполяцией
теплового входа; она не объявляется штатной защитой ANDES или OEM-реле.

Полный online-корпус запускается из корня репозитория после подготовки
неизменённого stock-cache:

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m benchmarks.native_online_validation --out /tmp/native-online-corpus
```

Каталог результата должен быть новым. До расчётов записывается `protocol.json`:
16 случаев, шаги 250/125/62,5 мкс, хеши заданий/исходников, допуски каналов и
правило сходимости. Сначала считаются online-траектории ANDES; затем заново
считаются основная модель и независимый SI-контур. Их команды не подаются
нативному драйверу. Проверяются порядок и исходы переключений, непрерывные
каналы, таймеры, тепловые уровни и дискретные состояния. Для штатно
экспортируемой мощности источника выполняется отдельная портовая сверка.

На тонком шаге каждый канал должен пройти допуск, а каждое расхождение
моментов событий — 1 мкс. Ошибки скорости и угла должны уменьшиться
относительно грубого шага либо быть не больше 1e-10. Грубые ошибки сохраняются.
Только стороны сопоставленных событий сдвигаются к собственному нативному
моменту; обычные отсчёты остаются на исходной временной сетке. Пропуски каналов,
несовпадение решений и нарушенные стороны событий дают отказ.

Для повторения на GitHub предусмотрен ручной workflow `native-online.yml`.
Он фиксирует ANDES 2.0.0, записывает Python/pip-окружение и сохраняет исходные
траектории с JUnit-отчётами как CI-артефакты. Само наличие workflow не означает,
что повтор на независимом компьютере уже выполнен.

Полученный 1 ноября 2026 года online-корпус сохранён в
`reports/native-online-corpus-v2-2026-11-01/`: все 16 случаев прошли,
выполнены 48 новых траекторий, 565624 принятых нативных шага и 121 откат
при поиске корней. Максимальная ошибка времени на тонком шаге —
1,424e-7 с при допуске 1e-6 с; максимальная нормированная ошибка каналов
и событий — 0,603 при пределе 1. Невязка G не превышает 6,778e-9 о.е.
при пределе 1e-8. Все траектории используют одинаковые исходники ANDES.

Снимок 200 файлов собственных исходников/входных данных проверен хешами.
Повтор `generator_feedback` из этого снимка с рабочим каталогом `/tmp`
дал точно те же каналы, временные сетки и журнал событий. Он использовал
существующие зависимости на той же машине; это не новая установка и
не повтор на независимом хосте. Предшествующий отказ первого запуска
сохранён в `native-online-corpus-2026-11-01/`: валидатор первоначально
не принимал начальный отсчёт с меткой `initial`. Исправлена обработка
метки, затем весь корпус пересчитан в новом каталоге с прежними допусками.

Это приёмка собственного online-драйвера на объявленном двухузловом
сбалансированном subset. Смешанные измерительные узлы внутри одной группы,
произвольная многосекционная площадка, OEM-защиты/сбросы, натурные записи
и независимый инженерный повтор остаются отдельными открытыми проверками.

На этапе 1 ноября 2026 года коллекция из 854 тестов проверена на той версии исходников.
В исходном прогоне длительностью 1374 с прошли 853 теста; один тест
рабочего пространства остановлен запретом песочницы на создание локального
HTTP-сокета. Его отдельный повтор с разрешённым localhost прошёл. Исходный
отказ не удалён: `reports/native-online-full-suite-2026-11-01/` содержит
оба JUnit-отчёта, коллекцию ID, хеши исходников и итоговую сверку покрытия.
Это полное проверенное покрытие коллекции с одним повтором окружения,
а не заявление об одном безошибочном полном запуске.

Следующий многосекционный холодный сетевой subset проверен отдельно:
`MULTIBUS_MOTOR_VALIDATION_RU.md` описывает 110/10/0,4/0,69 кВ, несколько
моторных шин, трансформаторные группы/ответвления и три независимых
вычислительных представления. Его приёмка не распространяет старый
генераторный профиль автоматически на произвольную многосекционную сеть.


Холодный сетевой случай воспроизводится отдельно:

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
  python3 -m benchmarks.cold_grid_group_native --out /tmp/native-cold-grid
```

Задание: `cases/studies/automatic_group_grid_cold.json`. Все три привода
начинают с нулевой скорости; повторные включения происходят в 0,62/0,75/0,9 с.
Первое окно 1,2 с оставлено в `cold-grid-short-initial/`: к его концу скорости
ещё составляли примерно 0,27–0,44 о.е. На расширенном окне 3 с все приводы
достигают примерно 0,99 о.е. Параметры двигателя/сети и пределы ошибок при
продлении не менялись. Для пересечения 0,95 о.е. сохранены интервалы между
отсчётами шириной 5 мс, без заявления о точном непрерывном корне.
Эти результаты относятся к синтетическому заданию, не к натурному приводу.


Дополнение 1 ноября: клеммное напряжение уже восстановлено отдельным
наблюдателем и сверено на всех 48 нативных траекториях:
[NATIVE_SOURCE_TERMINAL_SENSING_RU.md](NATIVE_SOURCE_TERMINAL_SENSING_RU.md).
Внутренняя ЭДС не подставляется вместо source-sensing. Для самостоятельной
нативной автоматики остаётся подключить проверенный измерительный интерфейс
к текущим портам интегратора и квалифицировать собственные события/выдержки.
