# OEL2C: ограничитель возбуждения с независимой нативной обратной связью

## Реализованный профиль

`coupled_rms.oel2c_limiters` принимает паспорта с уникальным `generator_id`
существующей GENROU с SEXS. Имя модели:
`OEL2C_Dynawo_cap_guard_v1_SEXS_summation`. Это конкретный вариант открытых
уравнений OEL2C с явно объявленной численной поправкой. Соответствие всему
IEEE 421.5, заводскому регулятору или универсальному OEL не заявляется.

Происхождение: [Dynawo Oel2c, закреплённый коммит](https://github.com/dynawo/dynawo/blob/b932ef89dedb5db3138c5ca7d6c0cc26c49f6546/dynawo/sources/Models/Modelica/Dynawo/Electrical/Controls/Machines/OverExcitationLimiters/Standard/Oel2c.mo).
Коммит `b932ef89dedb5db3138c5ca7d6c0cc26c49f6546`, 19 исходных файлов и
их SHA-256 записаны в `requirements/dynawo-oel2c-reference.json`.
Адаптированные уравнения в `power_grid_env/generator_oel2c.py` распространяются
по MPL-2.0; текст лицензии Dynawo включён в исходники и wheel. Остальной
проект сохраняет свою лицензию. Параметры примеров авторские.

Ток считывается из потоков GENROU и тока статора: `abs(XadIfd)` делится на
обязательный `rated_field_reaction_pu`. Это собственная база поля машины,
независимая от VA-базы сети; значение в амперах из неё не угадывается.
При совместной тепловой защите поля нормализаторы обязаны совпадать.

## Восемь непрерывных состояний

Измерительный фильтр, ограниченный тепловой таймер, ограниченное задание
тока, фильтр задания, интегратор PID, память производной PID и две памяти
ограниченных lead-lag звеньев интегрируются вместе с сетью и машинами.
При одновременной отмене условия и истечении выдержки отмена имеет приоритет;
устаревший deadline не включает флаг истечения отключённого таймера.
Дискретные ветви, вход/выход с предела, пуск/сброс таймеров и истечение
выдержки имеют собственные непрерывные функции событий.

Для измеренного тока `m`:

```
v = clip(K2*((m/ITfPu)^C2 - 1), VInvMinPu, VInvMaxPu)
d(timer)/dt = v + (FixedRu if m <= ITfPu else FixedRd) - KFb*timer
```

Таймер ограничен `[tMin, tMax]`. `tFcl - timer` выбирает увеличение,
удержание или уменьшение задания в пределах `[ILimPu, IInstPu]`.
При `Sw1=false` скорости постоянны `Kru` / `Krd`; при `Sw1=true`
используется `K1*((m/ITfPu)^C1 - 1)` в соответствующей ветви.
Выдержки `tEn`, `tOff`, гистерезис `IThOffPu` и приоритет тепловой ветви
сохранены явно. Охлаждение и восстановление продолжаются после перегрузки.

PID использует anti-windup MSL 3.2.3 с `Ni=0.9`, фильтр производной
и собственный предел. Оба последующих LimitedLeadLag возвращают в память
именно ограниченный выход, как исходные блоки Dynawo. Подмена обычным
линейным lead-lag с обрезкой только последнего сигнала дала бы другую модель.

Выходы всех трёх ступеней неположительны. Подключение к SEXS — суммирующее:

```
AVR_error = Vref - |Vterminal| + PSS + UEL - droop_OEL + OEL2C
```

OEL2C уменьшает возбуждение, MNLEX2 увеличивает его. Это суммирующий вход,
а не takeover/min-selector всей заводской системы возбуждения. Две разные
реализации OEL на одном генераторе отклоняются. Поле машины не обрезается
до заданного тока: динамика ротора и возможности AVR определяют результат.

## Явная поправка cap-guard-v1

В исходном `OelActivation.mo` включение возвратного смещения содержит
`IRefPu == IInstPu`. Удержание интегратором верхнего предела с ошибкой порядка
ошибки решателя способно оставить это сравнение ложным и изменить сброс.
Это обнаружено отдельным запуском исходной Modelica-модели; допуск сравнения
с нашей моделью для сокрытия расхождения не расширяется.

Исходные 19 файлов сохраняются неизменными. В отдельной, проверяемой копии
добавлен параметр `ICapTolPu` и только сравнение заменено на
`IRefPu >= IInstPu - ICapTolPu`. В паспорте тот же параметр называется
`cap_tolerance_pu`, по умолчанию `1e-8`; допустимая полоса строго мала
относительно диапазона задания. Проверка SHA и побайтовое сравнение
отклоняют любую другую модификацию этой копии.

Поэтому проверяемый вариант имеет отдельное имя. Нельзя представлять его
как неизменённый Dynawo. Компонентный runner сохраняет исходные нативные
трассы при трёх допусках в `original-cap-diagnostic/`, включая фактическую
ошибку удержания и выход смещения. Диагностика описывает поведение исходника;
она не объявляет исходный вариант квалифицированным.

## Инициализация и ограничения

Поддержан явный `dynawo_startup`: измеритель и фильтр задания получают
исходный ток, таймер — исходное значение по уравнению, PID и памяти lead-lag
нулевые. Задание может начать изменяться сразу. Это начальное состояние
блоков, **не полное стационарное равновесие** системы. Если исходные таймер
или задание за пределами паспорта, расчёт отклоняется.

В режиме `dynawo_startup` загруженная `operating_point` отклоняется.
Последующая секция добавила явный [неактивный стационарный режим](OEL2C_EQUILIBRIUM_RU.md)
для загруженной сети; его ограничения и результаты описаны отдельно. Модальный анализ
также возвращает явный отказ. Специальные нулевые постоянные времени и
положительные выходные пределы не входят в профиль.

Совместный холодный тест с MNLEX2 использует явный `zero_output_startup`.
Нативный сетевой runner отклоняет другую инициализацию UEL в этом профиле:
сброс необрезанного отрицательного лага при практически нулевой производной
в равновесии чувствителен к численным возмущениям. Самостоятельный профиль
равновесного MNLEX2 сохраняется и проверяется своим корпусом.

## Независимая проверка

1. Аналитические проверки: линейное нарастание задания до предела, матричная
   экспонента фильтра/PID/anti-windup при постоянном входе, выдержки, приоритеты
   и отмена таймеров, аналитическое затухание потоков после гашения поля.
2. Девять компонентных случаев с собственной временной сеткой:
   постоянный вход, перегрузка/восстановление, обратнозависимая ветвь,
   предел таймера, верхний предел/сброс, нулевая выдержка, anti-windup,
   линейный вход, постоянная перегрузка. OpenModelica 1.27.2 / DASSL,
   MSL 3.2.3, три допуска `1e-8`, `1e-10`, `1e-12` — 27 сравнительных запусков.
3. Тринадцать сетевых случаев: удержание, ступень напряжения, восстановление,
   обратнозависимая ветвь, ограниченные возможности OEL, два ограничителя,
   насыщение, пуск трёх двигателей, открытие генератора, защиты поля/статора,
   работа с UEL и четыре генератора с четырьмя блоками.
   Для каждого — три допуска, всего 39 нативных сетевых запусков.

Сетевой эталон компилирует ограничитель в **FMI 2 Model Exchange** и
интегрирует его оригинальные нативные производные/события вместе с независимой
SI-моделью сети, обмоток, GENROU, TGOV1 и SEXS через CVODE из FMPy 0.3.27.
Он самостоятельно получает начальное состояние, напряжения, ток поля,
моменты защит и команды. Трасса нашего решателя, его внутренние часы событий,
сетевые штампы и Python RHS нашего OEL2C ему не передаются. Отдельный тест
запрещает вызовы производственного OEL2C через monkeypatch и запускает
нативную обратную связь в том же процессе.

Это нативный ограничитель в независимой замкнутой системе. **Полная сеть
штатного Dynawo не запускалась.** SI-реализация MNLEX2 в совместном случае
не становится от этого нативной MNLEX2; её компонентная нативная сверка
описана отдельно в `MNLEX2_VALIDATION_RU.md`.

До запусков фиксируются паспорта, исходники, эталонные зависимости и допуски.
Нативные расчёты идут перед основным. Проверяются все экспортируемые
эталоном состояния/выходы и комплексные напряжения всех узлов. Пределы:
`1e-5` для состояний и узловых напряжений, `100 W/var` для мощностей,
`1e-6 s` для физических событий, `1e-6` для тепловой памяти и начала таймеров,
точное совпадение дискретных каналов. Компонентные пределы — `2e-6`,
для таймера/часов `1e-6`, дискретные сигналы совпадают точно.
Сопоставляются авторская сетка и независимо найденные стороны физических
событий; внутренние события OEL дополнительно покрывает компонентный корпус.
Изменение источников во время проверки, потеря обязательного канала
OEL2C/GENROU или узла, неподдержанный
профиль или неоконченный расчёт дают отказ.

Сетевой нативный профиль сейчас: холодный пуск, до четырёх GENROU/TGOV1/SEXS,
до пяти секунд, без PSS, КЗ, контакторов и тепловых защит двигателей.
Защиты поля/статора генераторов и команды двигателей поддержаны.
Ограничения этого проверочного драйвера не расширяют автоматически
квалификацию остальных режимов основного симулятора.

## Воспроизведение

```bash
python -m pip install -e '.[dev]' 'andes==2.0.0'
python -m benchmarks.modelica_reference_setup --root /tmp/pge-reference --fetch
python -m benchmarks.dynawo_reference_setup --root /tmp/pge-reference --fetch
export PGE_DYNAWO_REFERENCE_ROOT=/tmp/pge-reference
export OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1
python -m pytest tests/test_oel2c.py tests/test_oel2c_native.py
python -m benchmarks.oel2c_native_reference --root /tmp/pge-reference \
  --out reports/oel2c-components
python -m benchmarks.generator_oel2c_validation --root /tmp/pge-reference \
  --out reports/oel2c-network
power-grid run-study cases/studies/generator_oel2c_motor_start.json \
  --out /tmp/oel2c-motor-start.json
```

На Linux нужны gcc/g++, make и библиотеки, перечисленные в CI
`.github/workflows/native-online.yml`. Зависимости эталона необязательны для
основного пакета. Без `--fetch` подготовка ничего не скачивает. Исходники,
архивы и установленное содержимое проверяются по закреплённым SHA-256.
Сырые FMU, CSV, исполняемые файлы и логи остаются в игнорируемом `reports/`.

Следующая физическая секция — согласованное стационарное возбуждение,
явные варианты takeover/AVR, сетевой корпус с КЗ и длительным пуском.
Далее — мешанные схемы с большим числом динамических машин и coupling EMT.
Для открытого выпуска используются публичные эталоны; собственный стенд
не является обязательным условием. Превосходство над другими симуляторами
этот ограниченный корпус само по себе не доказывает.

## Локальная проверенная поставка

Пакет текущей секции: `reports/oel2c-final-v3-2026-11-02/`.
`protocol.json` фиксирует исходники до окончательных запусков; `component/`
содержит 27 успешных сравнений и три отдельные диагностики исходника,
`network/` — 39 успешных расчётов и восемь отклонённых неправильных профилей.
На самом строгом допуске максимальная компонентная ошибка — `2.64e-9`,
максимальная ошибка физического события сети — `1.33e-11 s`.

`clean-install/` содержит два одинаковых wheel-build и результаты двух
чистых offline-установок. SHA-256 wheel:
`16a0c7c508fe310e2c7916f3f6a131e7365011788615bfcfc090e100601c4a65`.
`installed-replay/` проверяет точное совпадение OEL2C/UEL через установленный
CLI. `frozen-replay/` независимо повторяет основной расчёт и нативную
обратную связь из сохранённых исходников с точным совпадением каналов,
событий и комплексных узловых напряжений. `reference-sources/` сохраняет
обе версии Modelica-источников и лицензии.

`ci-script-local-check/` выполняет команды чистой поставки из CI на этом
же хосте. Удалённый запуск GitHub Actions и другой хост этим не подтверждены.
Исторические пакеты MNLEX2 и предыдущих секций не изменялись.

На окончательной версии полностью прошли **1375 уникальных тестов в 103 файлах**,
включая **85 новых** относительно пакета MNLEX2. Ошибок и пропусков нет.
Коллекция node IDs точно сопоставлена с пофайловыми JUnit-результатами,
хешем каждого тестового файла и идентичностью основного кода/эталонов.
После исправления приоритета одновременной отмены и истечения выдержки
вся коллекция и оба независимых корпуса выполнены повторно.
Итоговые квитанции и контрольные суммы находятся в `delivery.json`;
ранние пробы и результаты предыдущих версий в этот пакет не засчитываются.
