# NA-03: аналитические производные IEEEST и droop OEL

Этот профиль расширяет NA-02 на семисостоянийный IEEEST MODE=1 с SEXS и на
двухсостоянийную `field_current_droop_override`. Допускаются отдельные и
совместные PSS/OEL, несколько машин, GENCLS/GENROU, насыщение, клетки двигателя
и тепловая реплика статора. Физические уравнения и параметры не изменены.

Это авторская инженерная droop-модель. Она не является IEEE OEL2C или
контроллером производителя. Нормированный ток — модуль подписанной реакции
GENROU `Xad*Ifd`, делённый на явно заданную базу; база ампер не выводится.
UEL, OEL2C, ESST1A, takeover OEL и защита поля сохраняют FD для всего профиля.
Метод в трассе: `piecewise_analytic_IEEEST_droop_OEL_network_reduction`.

## Производные и границы

Семь строк производных IEEEST получаются из каскада двух фильтров второго
порядка, двух lead-lag и washout. Ограниченный выход входит в ошибку SEXS.
Отключение PSS по напряжению не останавливает и не сбрасывает его фильтры.
Гейт использует исходное строгое условие `VCL < |Vterminal| < VCU`, в том числе
измерение со стороны машины после открытия генераторного выключателя.

Якобиан фиксирует текущую ветвь этого гейта; производная скачка на поверхности
напряжения не заявлена. На самой границе выбирается строгая выключенная ветвь.
Это не обычная двусторонняя производная разрывного RHS и не saltation matrix.
Углы `clip` используют нулевой внешний обобщённый наклон, как в NA-02.
Для `abs(Xad*Ifd)` в нуле явно выбран нулевой обобщённый наклон; на обычных
положительной/отрицательной ветвях учитывается знак реакции.

Производная измерителя OEL использует полную сетевую производную реакции
GENROU: угол, dq-токи, насыщение и потокосцепления. Целевой bias имеет отдельные
неактивную, линейную и ограниченную ветви. Обратная связь от bias входит в SEXS
с исходным знаком. Удерживаемые TGOV1/SEXS строки по-прежнему нулевые. Никаких
конечных разностей внутри заявленного аналитического callback нет.

## Независимая совместная сверка

`benchmarks.coupled_pss_reference.reference(..., allow_droop=True)` решает
физические токи и напряжения SI в отдельной пятиуравневой схеме, использует
собственную dq-инициализацию, PSS из полиномиальной передаточной функции и
собственную динамику фильтра/feedback OEL. Производственные штампы, RHS,
константы двигателя и функция field reaction при этой сверке не вызываются.
Проверяются hold, fault, saturated fault и voltage gate, включая активацию OEL.

Расширение oracle требует явного opt-in. Без него OEL отклоняется, а не
молча удаляется. Неподдержанные защиты и события также отклоняются.
Совместное открытие генератора этим одно-машинным oracle не поддерживается;
оно отдельно проверяется сравнением analytic/FD. Для OEL без PSS сохранён
существующий независимый многомашинный SI-корпус, включая открытие генератора.
Локальный спектр совместного OEL через этот oracle не квалифицируется.

## Корпус алгоритма и воспроизведение

```bash
OPENBLAS_NUM_THREADS=1 OMP_NUM_THREADS=1 MKL_NUM_THREADS=1 \
python -m pytest tests/test_pss_droop_jacobian.py
python -m benchmarks.pss_droop_jacobian_validation --out reports/new-pss-droop
```

Двадцать пять фиксированных случаев: семь PSS, одиннадцать OEL, четыре
совместных SI-сценария, совместное открытие генератора и две сети
`(512,32,4)`, `(2000,8,4)` с PSS на четырёх машинах и двумя OEL. Два повтора
analytic/FD дают 50 сравнений и 100 свежих процессов. Протокол и полные
StudySpec записываются до расчётов. Проверяются все каналы, стороны отсчётов,
идентичность и времена событий, KCL и баланс мощности. Критерии не ослаблены:
2e-5 для обычных каналов, 100 W/var для мощности, 1 мкс для событий, 1e-8 pu
для физического баланса. Сравнение двух методов на одном RHS не подменяет
независимую проверку физики.

Измеряются реальные вызовы RHS, включая FD и инициализацию; `nfev` SciPy сам
по себе неполон. Wall/CPU зависят от нагрузки хоста. Универсальное ускорение
и превосходство над другими симуляторами не заявляются.

Отрицательный ранний тест сохранён в
`reports/na03-derivatives-2026-11-04.xml`: центральная разность пересекала угол
bias clip при нулевом bias и давала другой обобщённый наклон. Обычное сравнение
перенесено внутрь гладкой ветви; добавлены отдельные односторонние проверки
всех углов bias/target. Допуски и физический RHS не менялись.

Новые проверки входят в обязательный release-профиль; отдельный workflow
`pss-droop-jacobian.yml` повторяет корпус с pinned Actions и hash-lock зависимостями.
Удалённый подписанный запуск EX-04 по-прежнему нужен отдельно. Старые квитанции
относятся к своим producer; этот код требует нового wheel и новой проверки.


## Зафиксированный локальный результат

`reports/na03-qualified-2026-11-04/summary.json`: все 50 сравнений прошли.
Максимальная разница времени события — около 3.0e-8 s. В `(512,32,4)` реальные
вызовы RHS составили 25 425 против 36 267 для FD; в `(2000,8,4)` — 23 572
против 29 977. Это измерения объявленных случаев, а не обещание ускорения
любой модели. Совместные SI-сценарии проверяют действительную активацию OEL,
кроме стационарного hold, где bias остаётся нулевым.


Продолжение NA-04: [ESST1A и абсолютный PI OEL](ESST1A_JACOBIAN_RU.md).
Указанный выше FD для ESST1A относится к исходному состоянию этого этапа.
В текущем producer поддерживается отдельный профиль NA-04; UEL, OEL2C,
защита поля и смешанные ESST1A/droop-профили пока сохраняют FD.
